{
  "metadata": {
    "title": "Data Center Professionalism Master Database",
    "version": "site-package-v1-from-v12",
    "recordCount": 491,
    "fields": [
      "编号",
      "一级板块",
      "二级入口",
      "三级专题",
      "四级分类",
      "系统组",
      "子系统",
      "对象层级",
      "设备/配件/资料项",
      "主要功能需求",
      "推荐技术路线/规格",
      "关键技术参数/控制指标",
      "为什么选此路线/规格（数据逻辑）",
      "为什么不选替代方案",
      "是否需要计算",
      "计算输入参数",
      "计算/校核公式",
      "示例需求值",
      "示例选型能力值",
      "裕度%",
      "主要风险",
      "控制措施",
      "验收/证据资料",
      "运维/交付资料",
      "访问等级",
      "受限资料包",
      "网站接口ID",
      "网页公开摘要"
    ],
    "counts": {
      "systemGroups": {
        "总体技术路线": 6,
        "中压电力系统": 10,
        "低压电力系统": 14,
        "电缆母排接地": 11,
        "HVDC/UPS/电池": 13,
        "IT方仓/机柜通道": 15,
        "暖通/水处理": 20,
        "柴发与油路": 16,
        "消防与安防": 15,
        "弱电智能化/监控": 15,
        "网络与光纤": 10,
        "土建接口与安装": 10,
        "验收与资料": 12,
        "网站与数据接口": 10,
        "计算模型": 28,
        "暖通冷源控制": 46,
        "网站数据接口": 1,
        "受限资料": 1,
        "PLC高可用冷源群控架构": 3,
        "控制原则": 3,
        "控制点位": 8,
        "传感器与仪表": 4,
        "调试验收": 5,
        "网站接口": 3,
        "控制策略": 8,
        "控制设备": 5,
        "冷源控制系统": 13,
        "冷水机组": 1,
        "冷冻一次泵": 1,
        "冷冻二次泵": 1,
        "冷却泵": 1,
        "冷却塔": 1,
        "电动开关阀": 1,
        "电动调节阀": 1,
        "传感器": 1,
        "PLC控制柜": 6,
        "远程I/O": 1,
        "网络设备": 1,
        "冷源群控": 5,
        "冷源保护": 3,
        "报警管理": 6,
        "控制线缆": 1,
        "端子与标识": 1,
        "FAT/SAT": 2,
        "冗余测试": 2,
        "设备自保持": 1,
        "暖通自控": 149
      },
      "subsystems": {
        "系统工程": 6,
        "中压电力方仓": 9,
        "中压/并机方仓": 1,
        "低压电力方仓": 14,
        "电力安装辅材": 11,
        "不间断电源方仓": 13,
        "IT Block": 15,
        "空调方仓及水处理方仓": 20,
        "柴发方仓及并机方仓": 16,
        "消防系统": 15,
        "动环与安防": 15,
        "光纤路由/网络基础": 10,
        "基础/支吊架/吊装": 10,
        "质量验收和交付资料": 12,
        "网站数据库/受限资料室": 10,
        "设备选型计算入口": 24,
        "冷源控制总体": 1,
        "控制系统路线": 1,
        "方案比选": 1,
        "控制架构": 3,
        "网络冗余": 2,
        "供电冗余": 2,
        "自保持技术": 1,
        "冷源设备配置": 5,
        "冷机控制屏": 1,
        "ATS柜/变频柜": 2,
        "阀门执行器/本地阀门柜": 2,
        "信号标准": 1,
        "传感器": 3,
        "电气信号": 1,
        "计算/校核": 5,
        "网站/数据库": 1,
        "Restricted Data Room": 1,
        "控制逻辑/报警/平台": 18,
        "冷源控制总架构": 1,
        "控制服务器": 1,
        "控制网络": 1,
        "设计原则": 3,
        "冷水主机": 2,
        "冷冻一次泵": 1,
        "冷冻二次泵": 1,
        "冷却泵": 1,
        "冷却塔": 1,
        "电动开关阀": 1,
        "电动调节阀": 1,
        "温度测量": 1,
        "压力/压差测量": 1,
        "流量测量": 1,
        "电能计量": 1,
        "冷量计算": 1,
        "I/O点数计算": 1,
        "网络容量计算": 1,
        "电源容量计算": 1,
        "FAT/SAT": 1,
        "热备测试": 1,
        "断链测试": 1,
        "自保持测试": 1,
        "报警测试": 1,
        "数据字段": 1,
        "受限资料": 1,
        "顺序控制": 1,
        "停机控制": 1,
        "台数控制": 1,
        "轮换控制": 1,
        "防冻保护": 1,
        "防水锤保护": 1,
        "通讯降级": 1,
        "AI优化预留": 1,
        "控制柜": 1,
        "远程I/O": 1,
        "HMI/工作站": 1,
        "控制线缆": 1,
        "变频器接口": 1,
        "主控冗余": 1,
        "上位管理": 1,
        "点位模型": 5,
        "控制点位": 8,
        "模块配置": 7,
        "控制逻辑": 4,
        "联锁逻辑": 3,
        "降级策略": 1,
        "报警项": 6,
        "能效数据": 2,
        "AI接口": 1,
        "柜体与辅材": 1,
        "辅材级": 2,
        "测试级": 5,
        "数据结构": 1,
        "PLC与DDC比选": 7,
        "项目案例与设备参数": 10,
        "冗余架构": 10,
        "供电与自保持": 10,
        "I/O点表": 37,
        "控制逻辑矩阵": 15,
        "报警字典": 20,
        "计算模型": 15,
        "测试验收": 15,
        "网站数据接口": 10
      },
      "accessLevels": {
        "Public Summary": 291,
        "Request Access": 134,
        "Restricted": 65,
        "Public": 1
      },
      "fourthLevelCategories": {
        "Technical Route": 6,
        "中压电力": 2,
        "保护计量": 2,
        "操作电源": 1,
        "变压器与低压柜": 4,
        "电能质量": 2,
        "电气辅材": 11,
        "不间断电源": 8,
        "IT机柜与配电末端": 8,
        "制冷与水处理": 11,
        "应急电源": 10,
        "消防安全": 10,
        "监控与智能化": 10,
        "网络与路由": 6,
        "土建机电接口": 10,
        "验收证据": 12,
        "低压柜内部部件": 8,
        "电池部件": 5,
        "机柜附件": 7,
        "暖通部件": 9,
        "油路部件": 2,
        "柴发部件": 4,
        "消防部件": 5,
        "传感监控": 5,
        "网络部件": 4,
        "中压柜内部": 5,
        "网站接口": 10,
        "计算参数": 24,
        "Operation and Monitoring / Cooling Source Control": 48,
        "Control System": 42,
        "PLC与DDC方案比选": 1,
        "PLC双CPU热备": 1,
        "管理服务器双机热备": 1,
        "工业环网冗余": 1,
        "系统供电冗余": 1,
        "I/O点表统计": 5,
        "冷源关键控制点": 8,
        "PLC模块配置": 7,
        "控制逻辑矩阵": 8,
        "报警字典": 6,
        "能效与AI预留": 3,
        "控制柜与辅材": 3,
        "测试验收": 5,
        "网站数据接口": 1,
        "Cooling PLC Control": 149
      },
      "calculationRequired": {
        "是": 489,
        "否": 2
      }
    },
    "desensitization": {
      "public": "Only desensitized method, equipment, control point, calculation-entry, risk, measure, evidence and web-interface fields are included.",
      "notIncluded": [
        "original confidential drawings",
        "raw project screenshots",
        "full PLC program",
        "complete I/O list with site identifiers",
        "prices",
        "personal information",
        "supplier bottom prices",
        "contract amounts",
        "client-sensitive raw files"
      ]
    }
  },
  "records": [
    {
      "编号": "V8-0001",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Technical Route",
      "系统组": "总体技术路线",
      "子系统": "系统工程",
      "对象层级": "路线级",
      "设备/配件/资料项": "产品化数据中心架构",
      "主要功能需求": "把数据中心拆成可复制的产品单元，减少现场不确定性。",
      "推荐技术路线/规格": "box → block → building → base 颗粒化；方仓化、工厂预制、现场拼接。",
      "关键技术参数/控制指标": "标准化单元+工厂预制+现场接驳+第三方测试",
      "为什么选此路线/规格（数据逻辑）": "把一次性工程变成可复制产品：每个单元有明确接口、测试边界、交付资料和责任边界；适合大规模园区多批次复制。",
      "为什么不选替代方案": "传统全现场机电施工依赖现场组织能力，质量波动大、工期受交叉施工影响大，验收证据分散。",
      "是否需要计算": "是",
      "计算输入参数": "业务等级、机柜功率、模块数量、现场条件、气候条件、验收标准",
      "计算/校核公式": "按业务目标→系统架构→设备能力→测试证据逐层校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "路线不清导致后续设备选型、施工接口和验收标准失控。",
      "控制措施": "建立技术路线决策表；每条路线必须绑定计算入口、风险清单和验收证据。",
      "验收/证据资料": "技术路线评审记录、方案比选表、设计确认记录、测试验收总表。",
      "运维/交付资料": "系统架构图、BIM/CFD、控制逻辑、路由图、维保合同和交付记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-00 Technical Route",
      "网站接口ID": "dc-0001",
      "网页公开摘要": "公开展示数据中心不是单项施工，而是产品化、模块化、可验收的系统工程。"
    },
    {
      "编号": "V8-0002",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Technical Route",
      "系统组": "总体技术路线",
      "子系统": "系统工程",
      "对象层级": "路线级",
      "设备/配件/资料项": "工厂预制优先",
      "主要功能需求": "将设备安装、内部接线、单机调试前移到工厂。",
      "推荐技术路线/规格": "厂内安装、通电调试、出厂前抽查测试；现场只做拼接、管线接驳和系统联调。",
      "关键技术参数/控制指标": "工厂集成+出厂测试+现场快速安装",
      "为什么选此路线/规格（数据逻辑）": "工厂环境可控，质量一致性、工艺标准、测试记录更容易闭环；现场工作量下降，减少交叉施工和安全风险。",
      "为什么不选替代方案": "现场散装施工会增加成品保护、工序穿插、质量整改、材料丢失和进度延误风险。",
      "是否需要计算": "是",
      "计算输入参数": "业务等级、机柜功率、模块数量、现场条件、气候条件、验收标准",
      "计算/校核公式": "按业务目标→系统架构→设备能力→测试证据逐层校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "路线不清导致后续设备选型、施工接口和验收标准失控。",
      "控制措施": "建立技术路线决策表；每条路线必须绑定计算入口、风险清单和验收证据。",
      "验收/证据资料": "技术路线评审记录、方案比选表、设计确认记录、测试验收总表。",
      "运维/交付资料": "系统架构图、BIM/CFD、控制逻辑、路由图、维保合同和交付记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-00 Technical Route",
      "网站接口ID": "dc-0002",
      "网页公开摘要": "公开展示数据中心不是单项施工，而是产品化、模块化、可验收的系统工程。"
    },
    {
      "编号": "V8-0003",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Technical Route",
      "系统组": "总体技术路线",
      "子系统": "系统工程",
      "对象层级": "路线级",
      "设备/配件/资料项": "2N/冗余供电路线",
      "主要功能需求": "保证IT负荷在单路故障时仍可持续供电。",
      "推荐技术路线/规格": "中压/低压/UPS-HVDC/配电路径按冗余理念设计，关键回路分路独立。",
      "关键技术参数/控制指标": "2N或N+X冗余，按业务等级和负荷重要性校核",
      "为什么选此路线/规格（数据逻辑）": "高可用数据中心的核心不是单台设备大，而是路径独立、故障隔离、负荷可转移、保护可选择性动作。",
      "为什么不选替代方案": "单路径或弱冗余方案投资低但故障域大，后续扩容和运维风险高。",
      "是否需要计算": "是",
      "计算输入参数": "业务等级、机柜功率、模块数量、现场条件、气候条件、验收标准",
      "计算/校核公式": "按业务目标→系统架构→设备能力→测试证据逐层校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "路线不清导致后续设备选型、施工接口和验收标准失控。",
      "控制措施": "建立技术路线决策表；每条路线必须绑定计算入口、风险清单和验收证据。",
      "验收/证据资料": "技术路线评审记录、方案比选表、设计确认记录、测试验收总表。",
      "运维/交付资料": "系统架构图、BIM/CFD、控制逻辑、路由图、维保合同和交付记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-00 Technical Route",
      "网站接口ID": "dc-0003",
      "网页公开摘要": "公开展示数据中心不是单项施工，而是产品化、模块化、可验收的系统工程。"
    },
    {
      "编号": "V8-0004",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Technical Route",
      "系统组": "总体技术路线",
      "子系统": "系统工程",
      "对象层级": "路线级",
      "设备/配件/资料项": "N+1应急电源路线",
      "主要功能需求": "市电故障时维持关键基础设施运行。",
      "推荐技术路线/规格": "柴发系统按N+1配置，配套并机柜、油路、假负载、监控和消防。",
      "关键技术参数/控制指标": "N+1柴发+并机控制+燃油保障+假负载验证",
      "为什么选此路线/规格（数据逻辑）": "N+1既控制投资又保留单台故障冗余；配合并机控制、30s恢复、假负载测试形成可验证应急能力。",
      "为什么不选替代方案": "全部单机独立供电不利于负荷调度；无冗余方案无法覆盖单台检修或故障。",
      "是否需要计算": "是",
      "计算输入参数": "业务等级、机柜功率、模块数量、现场条件、气候条件、验收标准",
      "计算/校核公式": "按业务目标→系统架构→设备能力→测试证据逐层校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "路线不清导致后续设备选型、施工接口和验收标准失控。",
      "控制措施": "建立技术路线决策表；每条路线必须绑定计算入口、风险清单和验收证据。",
      "验收/证据资料": "技术路线评审记录、方案比选表、设计确认记录、测试验收总表。",
      "运维/交付资料": "系统架构图、BIM/CFD、控制逻辑、路由图、维保合同和交付记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-00 Technical Route",
      "网站接口ID": "dc-0004",
      "网页公开摘要": "公开展示数据中心不是单项施工，而是产品化、模块化、可验收的系统工程。"
    },
    {
      "编号": "V8-0005",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Technical Route",
      "系统组": "总体技术路线",
      "子系统": "系统工程",
      "对象层级": "路线级",
      "设备/配件/资料项": "间接蒸发冷却路线",
      "主要功能需求": "降低数据中心制冷能耗。",
      "推荐技术路线/规格": "AHU/间接蒸发冷却+EC风机+控制策略+CFD校核。",
      "关键技术参数/控制指标": "高效冷源+气流组织+控制策略",
      "为什么选此路线/规格（数据逻辑）": "在适合气候条件下，间接蒸发冷却可降低机械制冷依赖；EC风机和控制策略可随负荷调节，支撑PUE目标。",
      "为什么不选替代方案": "单纯传统精密空调方案能效压力大；只看设备COP不看气流组织会导致局部热点。",
      "是否需要计算": "是",
      "计算输入参数": "业务等级、机柜功率、模块数量、现场条件、气候条件、验收标准",
      "计算/校核公式": "按业务目标→系统架构→设备能力→测试证据逐层校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "路线不清导致后续设备选型、施工接口和验收标准失控。",
      "控制措施": "建立技术路线决策表；每条路线必须绑定计算入口、风险清单和验收证据。",
      "验收/证据资料": "技术路线评审记录、方案比选表、设计确认记录、测试验收总表。",
      "运维/交付资料": "系统架构图、BIM/CFD、控制逻辑、路由图、维保合同和交付记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-00 Technical Route",
      "网站接口ID": "dc-0005",
      "网页公开摘要": "公开展示数据中心不是单项施工，而是产品化、模块化、可验收的系统工程。"
    },
    {
      "编号": "V8-0006",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Technical Route",
      "系统组": "总体技术路线",
      "子系统": "系统工程",
      "对象层级": "路线级",
      "设备/配件/资料项": "验收证据路线",
      "主要功能需求": "将质量控制从最后验收前置到全过程。",
      "推荐技术路线/规格": "材料报验、联合开箱、厂验复核、隐蔽验收、功能测试、第三方测试、竣工资料。",
      "关键技术参数/控制指标": "检查项+记录+测试+报告+移交资料",
      "为什么选此路线/规格（数据逻辑）": "数据中心验收不是签字动作，而是证据链；每个设备、接口和测试都需要可追溯记录。",
      "为什么不选替代方案": "没有过程证据会导致付款、争议、运维接手、事故追责时无法证明质量和责任。",
      "是否需要计算": "是",
      "计算输入参数": "业务等级、机柜功率、模块数量、现场条件、气候条件、验收标准",
      "计算/校核公式": "按业务目标→系统架构→设备能力→测试证据逐层校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "路线不清导致后续设备选型、施工接口和验收标准失控。",
      "控制措施": "建立技术路线决策表；每条路线必须绑定计算入口、风险清单和验收证据。",
      "验收/证据资料": "技术路线评审记录、方案比选表、设计确认记录、测试验收总表。",
      "运维/交付资料": "系统架构图、BIM/CFD、控制逻辑、路由图、维保合同和交付记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-00 Technical Route",
      "网站接口ID": "dc-0006",
      "网页公开摘要": "公开展示数据中心不是单项施工，而是产品化、模块化、可验收的系统工程。"
    },
    {
      "编号": "V8-0007",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "中压电力",
      "系统组": "中压电力系统",
      "子系统": "中压电力方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "高压/中压进线柜",
      "主要功能需求": "接入外部10kV/中压电源，形成受电入口。",
      "推荐技术路线/规格": "金属铠装开关柜+综保+计量+闭锁",
      "关键技术参数/控制指标": "额定电压、额定电流、短路开断能力、IP等级、机械/电气闭锁、保护通讯。",
      "为什么选此路线/规格（数据逻辑）": "中压进线柜是外电接入第一道边界，选型先看外电电压等级、短路容量、保护配合和供电局验收要求。",
      "为什么不选替代方案": "低压进线无法承担园区级大容量受电；简化开关箱不满足保护、计量、验收和运维安全。",
      "是否需要计算": "是",
      "计算输入参数": "外电容量、短路容量、变压器容量、保护整定、供电局要求",
      "计算/校核公式": "Icw/Ik ≥ 系统短路电流；In ≥ 计算电流；保护定值与上下级选择性配合",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "短路开断能力不足、保护不配合、计量/通讯接口遗漏。",
      "控制措施": "供电局资料复核、短路计算、保护整定、FAT/SAT、继保校验。",
      "验收/证据资料": "柜体铭牌、出厂试验、继保校验报告、送电验收资料。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-中压电力",
      "网站接口ID": "dc-0007",
      "网页公开摘要": "高压/中压进线柜用于接入外部10kV/中压电源，形成受电入口。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0008",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "中压电力",
      "系统组": "中压电力系统",
      "子系统": "中压电力方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "中压母联柜",
      "主要功能需求": "实现两段母线联络和负荷转移。",
      "推荐技术路线/规格": "中压母联+机械/电气联锁+保护闭锁",
      "关键技术参数/控制指标": "额定电流、短时耐受、闭锁逻辑、联络操作条件。",
      "为什么选此路线/规格（数据逻辑）": "母联柜让两路电源在故障/检修时具备转供能力，但必须通过闭锁和保护逻辑控制误合闸风险。",
      "为什么不选替代方案": "无母联会降低检修和故障转移能力；简单并接会增加反送电和误操作风险。",
      "是否需要计算": "是",
      "计算输入参数": "运行方式、故障切换策略、母线短路电流、保护闭锁条件",
      "计算/校核公式": "校核联络容量≥转供负荷；闭锁逻辑满足运行方式",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "误合闸、反送电、两路电源并列风险。",
      "控制措施": "操作票制度、闭锁逻辑测试、联锁回路验收。",
      "验收/证据资料": "控制原理图、联锁测试记录、模拟操作记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-中压电力",
      "网站接口ID": "dc-0008",
      "网页公开摘要": "中压母联柜用于实现两段母线联络和负荷转移。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0009",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "保护计量",
      "系统组": "中压电力系统",
      "子系统": "中压电力方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "保护测控装置",
      "主要功能需求": "实现故障检测、跳闸、告警和通信。",
      "推荐技术路线/规格": "微机保护+测控+通信接口",
      "关键技术参数/控制指标": "保护功能、动作时间、通讯协议、SOE、对时。",
      "为什么选此路线/规格（数据逻辑）": "数据中心设备多、故障代价高，保护装置必须支持选择性动作、事件记录和上送平台。",
      "为什么不选替代方案": "仅靠断路器热磁保护无法记录事件、无法实现远程监控和复杂保护配合。",
      "是否需要计算": "是",
      "计算输入参数": "保护对象、短路电流、接地方式、通讯协议、平台点表",
      "计算/校核公式": "保护定值按短路计算和上下级选择性校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "保护误动/拒动、通信点表缺失、事件无法追溯。",
      "控制措施": "保护定值计算、二次回路测试、SOE测试、点表核对。",
      "验收/证据资料": "保护整定单、继保试验报告、点表联调记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-保护计量",
      "网站接口ID": "dc-0009",
      "网页公开摘要": "保护测控装置用于实现故障检测、跳闸、告警和通信。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0010",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "保护计量",
      "系统组": "中压电力系统",
      "子系统": "中压电力方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "CT/PT互感器",
      "主要功能需求": "提供计量、保护和监测信号。",
      "推荐技术路线/规格": "保护级CT+计量级CT/PT分设",
      "关键技术参数/控制指标": "变比、准确级、容量、极性、二次负荷。",
      "为什么选此路线/规格（数据逻辑）": "保护和计量用途不同，变比和准确级不能混用；否则会导致计量误差或保护失真。",
      "为什么不选替代方案": "用单一互感器兼顾所有用途会导致准确级不匹配、饱和特性不满足保护要求。",
      "是否需要计算": "是",
      "计算输入参数": "最大/最小负荷电流、短路电流、仪表二次负荷",
      "计算/校核公式": "CT变比覆盖最大负荷；保护级按短路不饱和校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "变比错误、极性错误、二次开路、计量不准。",
      "控制措施": "二次回路检查、极性测试、变比校验、封堵和标识。",
      "验收/证据资料": "互感器试验报告、二次接线核查表、计量验收资料。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-保护计量",
      "网站接口ID": "dc-0010",
      "网页公开摘要": "CT/PT互感器用于提供计量、保护和监测信号。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0011",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "操作电源",
      "系统组": "中压电力系统",
      "子系统": "中压/并机方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "电力操作电源/DC屏",
      "主要功能需求": "为中压柜、并机柜断路器和保护提供可靠操作电源。",
      "推荐技术路线/规格": "独立直流屏+电池+熔丝监测+北向接口",
      "关键技术参数/控制指标": "输出电压、容量、后备时间、电池监测、熔丝监测。",
      "为什么选此路线/规格（数据逻辑）": "中压/并机方仓操作电源必须独立可靠，避免交流中断时断路器无法跳合闸。",
      "为什么不选替代方案": "用普通插座或非冗余小UPS供操作回路，不满足故障状态下保护动作可靠性。",
      "是否需要计算": "是",
      "计算输入参数": "断路器数量、合闸电流、保护/仪表功耗、后备时间",
      "计算/校核公式": "容量≥操作峰值+持续负荷；后备时间≥运行要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "操作电源掉电导致断路器无法动作。",
      "控制措施": "独立电池检测、熔丝状态监测、定期放电测试。",
      "验收/证据资料": "蓄电池测试记录、熔丝监测点表、操作试验记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-操作电源",
      "网站接口ID": "dc-0011",
      "网页公开摘要": "电力操作电源/DC屏用于为中压柜、并机柜断路器和保护提供可靠操作电源。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0012",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "变压器与低压柜",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "变压器",
      "主要功能需求": "将中压电源转换为低压IT、空调和辅助系统可用电源。",
      "推荐技术路线/规格": "按block负荷和冗余架构选定容量；干式/油浸按场景比选。",
      "关键技术参数/控制指标": "容量kVA、阻抗、损耗、温升、绝缘等级、噪声、尺寸、冷却方式。",
      "为什么选此路线/规格（数据逻辑）": "变压器规格由IT负荷、功率因数、负载率目标、冗余架构和短路电流共同决定；不是越大越好。",
      "为什么不选替代方案": "容量过小导致负载率高和扩容不足；容量过大增加投资、短路电流、低压柜开断压力和空载损耗。",
      "是否需要计算": "是",
      "计算输入参数": "机柜功率、机柜数量、功率因数、负载率目标、冗余系数、PUE边界",
      "计算/校核公式": "S≥P/(PF×目标负载率)；同时校核短路电流和温升",
      "示例需求值": 6912,
      "示例选型能力值": 8640,
      "裕度%": 0.25,
      "主要风险": "容量不足、短路电流过大、温升和噪声超限。",
      "控制措施": "负荷计算、短路计算、厂家参数复核、尺寸/维护空间复核。",
      "验收/证据资料": "铭牌、型式试验、出厂试验、温升报告、保护整定单。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-变压器与低压柜",
      "网站接口ID": "dc-0012",
      "网页公开摘要": "变压器用于将中压电源转换为低压IT、空调和辅助系统可用电源。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0013",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "变压器与低压柜",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "低压进线柜",
      "主要功能需求": "接入变压器低压侧并向母线供电。",
      "推荐技术路线/规格": "抽屉/固定式低压柜+ACB+智能仪表",
      "关键技术参数/控制指标": "额定电流、短路开断能力、母排规格、仪表精度、通讯接口。",
      "为什么选此路线/规格（数据逻辑）": "进线柜要承受变压器低压侧最大电流和短路电流，是低压系统可靠性边界。",
      "为什么不选替代方案": "使用非成套柜或开断能力不足柜会导致故障时无法安全切断，且不利于验收。",
      "是否需要计算": "是",
      "计算输入参数": "变压器容量、低压侧电压、短路电流、柜体温升",
      "计算/校核公式": "In ≥ S/(√3×U)；Icu/Ics ≥ 计算短路电流",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "ACB容量不足、母排温升、仪表点位缺失。",
      "控制措施": "低压一次图审查、短路计算、温升报告、点表联调。",
      "验收/证据资料": "出厂试验报告、短路耐受报告、送电调试记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-变压器与低压柜",
      "网站接口ID": "dc-0013",
      "网页公开摘要": "低压进线柜用于接入变压器低压侧并向母线供电。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0014",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "变压器与低压柜",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "低压母联柜",
      "主要功能需求": "实现低压母线分段与转供。",
      "推荐技术路线/规格": "低压母联+电气联锁+ATS/备自投逻辑视方案确定",
      "关键技术参数/控制指标": "额定电流、短时耐受、联锁逻辑、转供容量。",
      "为什么选此路线/规格（数据逻辑）": "母联柜保证单段检修/故障时可按设计策略转移关键负荷，但必须避免误并列。",
      "为什么不选替代方案": "无母联降低维护灵活性；无闭锁联络会形成反送电或过载风险。",
      "是否需要计算": "是",
      "计算输入参数": "两段负荷、电源运行方式、联络条件、保护整定",
      "计算/校核公式": "联络容量≥允许转供负荷；闭锁逻辑满足运行策略",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "误并列、母线过载、保护越级跳闸。",
      "控制措施": "备自投/联锁测试、运行方式审查、标识和操作票。",
      "验收/证据资料": "联锁测试记录、备自投测试、运行方式确认。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-变压器与低压柜",
      "网站接口ID": "dc-0014",
      "网页公开摘要": "低压母联柜用于实现低压母线分段与转供。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0015",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "变压器与低压柜",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "馈线柜/输出柜",
      "主要功能需求": "向HVDC、PDU、空调、辅助设备等分配电源。",
      "推荐技术路线/规格": "分回路馈线+选择性保护+智能计量",
      "关键技术参数/控制指标": "回路数量、电流等级、保护曲线、计量和通讯。",
      "为什么选此路线/规格（数据逻辑）": "馈线配置要与负荷分级、设备位置和维护隔离需求匹配，避免大回路带多设备无法定位故障。",
      "为什么不选替代方案": "回路过少导致故障范围大；过度分散增加柜体、线缆和维护复杂度。",
      "是否需要计算": "是",
      "计算输入参数": "设备负荷、回路数量、冗余路径、保护级差",
      "计算/校核公式": "回路容量≥设备最大负荷×余量；保护级差满足选择性",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "回路过载、保护不选择、相序/标签错误。",
      "控制措施": "回路表、负荷分配表、标签统一、分路测试。",
      "验收/证据资料": "回路测试记录、负荷分配表、标签检查表。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-变压器与低压柜",
      "网站接口ID": "dc-0015",
      "网页公开摘要": "馈线柜/输出柜用于向HVDC、PDU、空调、辅助设备等分配电源。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0016",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电能质量",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "无功补偿柜",
      "主要功能需求": "提高功率因数、减少无功占用。",
      "推荐技术路线/规格": "电容补偿+投切控制；与谐波治理协调",
      "关键技术参数/控制指标": "补偿容量、投切级数、电抗率、功率因数目标。",
      "为什么选此路线/规格（数据逻辑）": "数据中心整流类负荷多，补偿应与谐波治理协同，不能只按传统负荷粗配。",
      "为什么不选替代方案": "无电抗补偿可能放大谐波；补偿不足影响容量利用率和供电考核。",
      "是否需要计算": "是",
      "计算输入参数": "负荷无功、目标功率因数、谐波含量",
      "计算/校核公式": "Qc=P×(tanφ1-tanφ2)；按谐波环境校核电抗率",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "过补偿、谐振、电容发热。",
      "控制措施": "电能质量测试、APF/补偿协调、温升监测。",
      "验收/证据资料": "功率因数记录、电能质量报告、投切测试。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-电能质量",
      "网站接口ID": "dc-0016",
      "网页公开摘要": "无功补偿柜用于提高功率因数、减少无功占用。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0017",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电能质量",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "设备级",
      "设备/配件/资料项": "有源滤波柜APF",
      "主要功能需求": "治理谐波，改善电能质量。",
      "推荐技术路线/规格": "APF并联治理+谐波实时监测",
      "关键技术参数/控制指标": "治理电流、响应时间、目标THDi、通讯。",
      "为什么选此路线/规格（数据逻辑）": "HVDC、UPS、变频器、EC风机等非线性负荷产生谐波，需要按实际谐波谱配置。",
      "为什么不选替代方案": "只用无功补偿不能治理谐波；APF容量不足会导致治理效果不达标。",
      "是否需要计算": "是",
      "计算输入参数": "谐波电流谱、非线性负荷占比、目标THDi",
      "计算/校核公式": "APF容量≥需治理谐波电流×余量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "谐波超标、变压器/电缆发热、保护误动。",
      "控制措施": "电能质量实测、容量复核、投运后复测。",
      "验收/证据资料": "电能质量检测报告、APF运行记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-电能质量",
      "网站接口ID": "dc-0017",
      "网页公开摘要": "有源滤波柜APF用于治理谐波，改善电能质量。；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0018",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "配电母线/母排",
      "主要功能需求": "承载低压主电流并连接柜体和设备",
      "推荐技术路线/规格": "绝缘母排/母线槽+热缩绝缘+规范连接",
      "关键技术参数/控制指标": "载流量、短时耐受、绝缘、搭接长度、螺栓规格",
      "为什么选此路线/规格（数据逻辑）": "大电流场景下母排比多根电缆更利于空间、散热和维护；选型按载流量、短路热稳定和温升校核。",
      "为什么不选替代方案": "用散乱电缆替代会增加热集聚和端接风险；裸露母排安全性差。",
      "是否需要计算": "是",
      "计算输入参数": "负荷电流、短路电流、环境温度、敷设方式",
      "计算/校核公式": "载流量≥计算电流；Icw≥短路电流；温升≤限值",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不符、连接松动、绝缘不足、温升、标签缺失、隐蔽资料不足。",
      "控制措施": "报验、送检、样板确认、力矩紧固、绝缘测试、红外测温、标签标准化。",
      "验收/证据资料": "合格证、检测报告、绝缘测试、红外测温、隐蔽验收、工艺检查照片。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0018",
      "网页公开摘要": "配电母线/母排用于承载低压主电流并连接柜体和设备；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0019",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "电力电缆",
      "主要功能需求": "输送各级配电至设备端",
      "推荐技术路线/规格": "铜芯阻燃/耐火电缆，按载流量、压降、短路热稳定选型",
      "关键技术参数/控制指标": "截面、芯数、载流量、压降、阻燃/耐火等级",
      "为什么选此路线/规格（数据逻辑）": "电缆截面不能只按额定电流选，还要看敷设方式、环境温度、压降和短路热稳定。",
      "为什么不选替代方案": "截面偏小会发热和压降大；过大增加成本、弯曲半径和端接难度。",
      "是否需要计算": "是",
      "计算输入参数": "负荷电流、长度、敷设方式、环境温度、允许压降",
      "计算/校核公式": "Iz×修正系数≥Ib；ΔU≤允许值；短路热稳定校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不符、连接松动、绝缘不足、温升、标签缺失、隐蔽资料不足。",
      "控制措施": "报验、送检、样板确认、力矩紧固、绝缘测试、红外测温、标签标准化。",
      "验收/证据资料": "合格证、检测报告、绝缘测试、红外测温、隐蔽验收、工艺检查照片。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0019",
      "网页公开摘要": "电力电缆用于输送各级配电至设备端；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0020",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "电缆桥架",
      "主要功能需求": "支撑和管理强弱电线缆",
      "推荐技术路线/规格": "强弱电分设；规格按填充率、承载、检修空间选",
      "关键技术参数/控制指标": "宽高、板厚、承载、接地跨接、防火封堵",
      "为什么选此路线/规格（数据逻辑）": "桥架决定后期扩容和散热空间，按填充率和维护通道预留，比单纯按当前线缆数量更可靠。",
      "为什么不选替代方案": "桥架过小导致线缆堆叠发热；混走影响电磁兼容和运维识别。",
      "是否需要计算": "是",
      "计算输入参数": "线缆数量、直径、填充率、支吊架间距",
      "计算/校核公式": "填充率≤目标值；承载≥线缆重量×安全系数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不符、连接松动、绝缘不足、温升、标签缺失、隐蔽资料不足。",
      "控制措施": "报验、送检、样板确认、力矩紧固、绝缘测试、红外测温、标签标准化。",
      "验收/证据资料": "合格证、检测报告、绝缘测试、红外测温、隐蔽验收、工艺检查照片。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0020",
      "网页公开摘要": "电缆桥架用于支撑和管理强弱电线缆；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0021",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "电缆端子/铜鼻子",
      "主要功能需求": "实现电缆与柜体/母排可靠连接",
      "推荐技术路线/规格": "规格与电缆截面匹配，压接后绝缘防护",
      "关键技术参数/控制指标": "材质、截面、孔径、压接模具、力矩",
      "为什么选此路线/规格（数据逻辑）": "端接是发热点高发位置，必须按电缆截面和螺栓规格匹配。",
      "为什么不选替代方案": "不匹配端子会导致接触面积不足、发热、松动和故障定位困难。",
      "是否需要计算": "是",
      "计算输入参数": "电缆截面、螺栓孔径、额定电流",
      "计算/校核公式": "端子载流能力≥电缆载流能力；压接模具匹配",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不符、连接松动、绝缘不足、温升、标签缺失、隐蔽资料不足。",
      "控制措施": "报验、送检、样板确认、力矩紧固、绝缘测试、红外测温、标签标准化。",
      "验收/证据资料": "合格证、检测报告、绝缘测试、红外测温、隐蔽验收、工艺检查照片。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0021",
      "网页公开摘要": "电缆端子/铜鼻子用于实现电缆与柜体/母排可靠连接；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0022",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "热缩套管/绝缘护套",
      "主要功能需求": "保护母排和电缆分支绝缘",
      "推荐技术路线/规格": "相色区分+热缩绝缘+连接处可维护裸露",
      "关键技术参数/控制指标": "颜色、耐压、阻燃、收缩比、覆盖范围",
      "为什么选此路线/规格（数据逻辑）": "热缩套管同时实现绝缘、防误碰、颜色识别和工艺一致性。",
      "为什么不选替代方案": "裸露导体或胶带临时处理不利于安全和长期运维。",
      "是否需要计算": "是",
      "计算输入参数": "电压等级、母排尺寸、相序颜色",
      "计算/校核公式": "耐压等级≥系统电压；覆盖范围满足触电防护",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不符、连接松动、绝缘不足、温升、标签缺失、隐蔽资料不足。",
      "控制措施": "报验、送检、样板确认、力矩紧固、绝缘测试、红外测温、标签标准化。",
      "验收/证据资料": "合格证、检测报告、绝缘测试、红外测温、隐蔽验收、工艺检查照片。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0022",
      "网页公开摘要": "热缩套管/绝缘护套用于保护母排和电缆分支绝缘；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0023",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "接地/等电位铜排",
      "主要功能需求": "实现安全接地、设备等电位和防雷泄放",
      "推荐技术路线/规格": "主接地网+设备接地+等电位连接+明装检测点",
      "关键技术参数/控制指标": "接地电阻、截面、连接方式、标识、检测点",
      "为什么选此路线/规格（数据逻辑）": "设备密集场景接地要兼顾安全、防雷、EMC和检测；明装检测点便于运维。",
      "为什么不选替代方案": "隐藏接地点和弱连接会造成故障排查困难和安全风险。",
      "是否需要计算": "是",
      "计算输入参数": "接地方式、故障电流、防雷要求",
      "计算/校核公式": "接地电阻和截面按规范校核；连接电阻实测",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不符、连接松动、绝缘不足、温升、标签缺失、隐蔽资料不足。",
      "控制措施": "报验、送检、样板确认、力矩紧固、绝缘测试、红外测温、标签标准化。",
      "验收/证据资料": "合格证、检测报告、绝缘测试、红外测温、隐蔽验收、工艺检查照片。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0023",
      "网页公开摘要": "接地/等电位铜排用于实现安全接地、设备等电位和防雷泄放；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0024",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "防雷SPD",
      "主要功能需求": "限制雷击和操作过电压",
      "推荐技术路线/规格": "分级SPD+状态监测+接地连接",
      "关键技术参数/控制指标": "电压保护水平、放电电流、后备保护、状态接点",
      "为什么选此路线/规格（数据逻辑）": "高密度电子设备对过电压敏感，SPD要分级布置并可监测状态。",
      "为什么不选替代方案": "只在总配电装一级SPD，末端设备仍可能承受残压风险。",
      "是否需要计算": "是",
      "计算输入参数": "配电级别、雷电风险、接地系统",
      "计算/校核公式": "Up满足设备耐受；Iimp/In按风险等级选",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不符、连接松动、绝缘不足、温升、标签缺失、隐蔽资料不足。",
      "控制措施": "报验、送检、样板确认、力矩紧固、绝缘测试、红外测温、标签标准化。",
      "验收/证据资料": "合格证、检测报告、绝缘测试、红外测温、隐蔽验收、工艺检查照片。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0024",
      "网页公开摘要": "防雷SPD用于限制雷击和操作过电压；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0025",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "绝缘胶垫",
      "主要功能需求": "保证高低压操作区域人身安全",
      "推荐技术路线/规格": "电力走廊和操作面铺设绝缘胶垫",
      "关键技术参数/控制指标": "耐压等级、厚度、铺设范围、防滑、边缘处理",
      "为什么选此路线/规格（数据逻辑）": "人员在电力方仓和电力走廊操作，绝缘胶垫是关键安全屏障。",
      "为什么不选替代方案": "不铺或低等级胶垫会增加触电风险，不利于安全验收。",
      "是否需要计算": "是",
      "计算输入参数": "系统电压、操作区域面积",
      "计算/校核公式": "耐压等级≥操作区域电压等级要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不符、连接松动、绝缘不足、温升、标签缺失、隐蔽资料不足。",
      "控制措施": "报验、送检、样板确认、力矩紧固、绝缘测试、红外测温、标签标准化。",
      "验收/证据资料": "合格证、检测报告、绝缘测试、红外测温、隐蔽验收、工艺检查照片。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0025",
      "网页公开摘要": "绝缘胶垫用于保证高低压操作区域人身安全；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0026",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "不间断电源",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "HVDC柜",
      "主要功能需求": "为IT负荷提供高可靠直流供电",
      "推荐技术路线/规格": "高压直流系统+整流模块+直流配电+监控",
      "关键技术参数/控制指标": "输出电压、模块容量、效率、冗余、纹波、保护",
      "为什么选此路线/规格（数据逻辑）": "HVDC减少多级变换，提高效率和模块化维护能力，适合大规模标准机柜负荷。",
      "为什么不选替代方案": "传统UPS+逆变路径成熟但转换环节更多、效率和模块维护策略不同。",
      "是否需要计算": "是",
      "计算输入参数": "IT负荷、冗余模式、电池后备时间、输出电压",
      "计算/校核公式": "模块数量≥负荷/单模块容量×冗余系数；效率和纹波校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、模块冗余不足、电池热失控、后备时间不足、监控点缺失、保护不选择。",
      "控制措施": "容量计算、N+X冗余、放电测试、BMS监控、风扇告警、保护配合测试。",
      "验收/证据资料": "配置清单、出厂测试、放电测试、N+1切除测试、BMS点表、告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0026",
      "网页公开摘要": "HVDC柜用于为IT负荷提供高可靠直流供电；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0027",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "不间断电源",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "整流模块",
      "主要功能需求": "将交流转换为直流输出",
      "推荐技术路线/规格": "热插拔整流模块，按N+X冗余配置",
      "关键技术参数/控制指标": "单模块容量、效率、输入范围、输出电压、热插拔",
      "为什么选此路线/规格（数据逻辑）": "模块化使容量随负荷扩展，单模块故障不影响整体系统。",
      "为什么不选替代方案": "固定不可维护整流设备故障影响大；冗余不足时模块故障直接降低可用容量。",
      "是否需要计算": "是",
      "计算输入参数": "总负荷、单模块容量、冗余数量",
      "计算/校核公式": "模块数=CEILING(负荷/单模块容量)+冗余模块",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、模块冗余不足、电池热失控、后备时间不足、监控点缺失、保护不选择。",
      "控制措施": "容量计算、N+X冗余、放电测试、BMS监控、风扇告警、保护配合测试。",
      "验收/证据资料": "配置清单、出厂测试、放电测试、N+1切除测试、BMS点表、告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0027",
      "网页公开摘要": "整流模块用于将交流转换为直流输出；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0028",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "不间断电源",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "直流配电单元",
      "主要功能需求": "将HVDC输出分配至列级/柜级负荷",
      "推荐技术路线/规格": "直流馈线+保护+计量+绝缘监测",
      "关键技术参数/控制指标": "电压、电流、分路数量、保护曲线、绝缘监测",
      "为什么选此路线/规格（数据逻辑）": "直流配电必须考虑保护选择性和绝缘状态，否则故障定位困难。",
      "为什么不选替代方案": "简单汇流无法实现分路保护和监测，故障影响范围大。",
      "是否需要计算": "是",
      "计算输入参数": "直流负荷、分路数量、电缆长度",
      "计算/校核公式": "分路容量≥负荷×余量；保护定值与上级配合",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、模块冗余不足、电池热失控、后备时间不足、监控点缺失、保护不选择。",
      "控制措施": "容量计算、N+X冗余、放电测试、BMS监控、风扇告警、保护配合测试。",
      "验收/证据资料": "配置清单、出厂测试、放电测试、N+1切除测试、BMS点表、告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0028",
      "网页公开摘要": "直流配电单元用于将HVDC输出分配至列级/柜级负荷；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0029",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "不间断电源",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "UPS/逆变器",
      "主要功能需求": "为交流关键负荷提供不间断电源",
      "推荐技术路线/规格": "模块化UPS或小型UPS按负荷等级配置",
      "关键技术参数/控制指标": "容量、效率、旁路、后备时间、输出质量",
      "为什么选此路线/规格（数据逻辑）": "不是所有负荷都适合HVDC，弱电、控制和值班室等交流关键负荷需要UPS保障。",
      "为什么不选替代方案": "把所有负荷接入同一大UPS会扩大故障域；没有UPS会导致监控/控制掉电。",
      "是否需要计算": "是",
      "计算输入参数": "负荷清单、功率因数、后备时间",
      "计算/校核公式": "UPS容量≥关键负荷/PF×余量；电池能量≥P×t/效率",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、模块冗余不足、电池热失控、后备时间不足、监控点缺失、保护不选择。",
      "控制措施": "容量计算、N+X冗余、放电测试、BMS监控、风扇告警、保护配合测试。",
      "验收/证据资料": "配置清单、出厂测试、放电测试、N+1切除测试、BMS点表、告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0029",
      "网页公开摘要": "UPS/逆变器用于为交流关键负荷提供不间断电源；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0030",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "不间断电源",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "蓄电池",
      "主要功能需求": "在市电/整流异常时提供后备能量",
      "推荐技术路线/规格": "电池柜+BMS+通风散热+监控",
      "关键技术参数/控制指标": "电压、容量Ah、放电倍率、后备时间、温度",
      "为什么选此路线/规格（数据逻辑）": "电池选型由实际负荷和后备时间决定，并受温度、老化、放电倍率影响。",
      "为什么不选替代方案": "只按标称Ah选型容易忽略高倍率放电和温度折减；电池监测缺失会造成隐患。",
      "是否需要计算": "是",
      "计算输入参数": "负荷功率、后备时间、系统电压、效率、老化系数",
      "计算/校核公式": "E≥P×t/效率×老化系数；Ah=E/U",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、模块冗余不足、电池热失控、后备时间不足、监控点缺失、保护不选择。",
      "控制措施": "容量计算、N+X冗余、放电测试、BMS监控、风扇告警、保护配合测试。",
      "验收/证据资料": "配置清单、出厂测试、放电测试、N+1切除测试、BMS点表、告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0030",
      "网页公开摘要": "蓄电池用于在市电/整流异常时提供后备能量；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0031",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "不间断电源",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "BMS电池监测",
      "主要功能需求": "监测电池电压、内阻、温度和告警",
      "推荐技术路线/规格": "单体/组级BMS+平台接入",
      "关键技术参数/控制指标": "单体电压、内阻、温度、通讯、告警",
      "为什么选此路线/规格（数据逻辑）": "BMS把电池从被动耗材变成可监控资产，提前发现失效单体。",
      "为什么不选替代方案": "无BMS只能靠人工测试，发现滞后且不能实时告警。",
      "是否需要计算": "是",
      "计算输入参数": "电池节数、监测精度、告警阈值",
      "计算/校核公式": "监测点覆盖率=100%；告警联调=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、模块冗余不足、电池热失控、后备时间不足、监控点缺失、保护不选择。",
      "控制措施": "容量计算、N+X冗余、放电测试、BMS监控、风扇告警、保护配合测试。",
      "验收/证据资料": "配置清单、出厂测试、放电测试、N+1切除测试、BMS点表、告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0031",
      "网页公开摘要": "BMS电池监测用于监测电池电压、内阻、温度和告警；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0032",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "不间断电源",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "电池柜风扇",
      "主要功能需求": "保证电池柜散热和温度均匀",
      "推荐技术路线/规格": "冗余风扇+温度联动+状态监控",
      "关键技术参数/控制指标": "风量、噪声、供电、告警、维护方式",
      "为什么选此路线/规格（数据逻辑）": "电池寿命对温度敏感，风扇状态必须可监控，避免局部高温。",
      "为什么不选替代方案": "自然散热在高密度柜内可能不足；无监控风扇失效不易发现。",
      "是否需要计算": "是",
      "计算输入参数": "电池发热量、柜内温升、风量",
      "计算/校核公式": "风量≥散热需求/(ρ×Cp×ΔT)",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、模块冗余不足、电池热失控、后备时间不足、监控点缺失、保护不选择。",
      "控制措施": "容量计算、N+X冗余、放电测试、BMS监控、风扇告警、保护配合测试。",
      "验收/证据资料": "配置清单、出厂测试、放电测试、N+1切除测试、BMS点表、告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0032",
      "网页公开摘要": "电池柜风扇用于保证电池柜散热和温度均匀；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0033",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "不间断电源",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "电池连接铜排/线缆",
      "主要功能需求": "实现电池串并联连接",
      "推荐技术路线/规格": "绝缘铜排/阻燃电缆+防护罩+力矩管理",
      "关键技术参数/控制指标": "截面、绝缘、连接力矩、温升",
      "为什么选此路线/规格（数据逻辑）": "电池连接点多，任何松动都会产生发热和压降，必须可检查可记录。",
      "为什么不选替代方案": "普通线缆随意连接不利于一致性、维护和故障定位。",
      "是否需要计算": "是",
      "计算输入参数": "放电电流、短路电流、长度",
      "计算/校核公式": "载流量≥最大放电电流；连接压降≤允许值",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、模块冗余不足、电池热失控、后备时间不足、监控点缺失、保护不选择。",
      "控制措施": "容量计算、N+X冗余、放电测试、BMS监控、风扇告警、保护配合测试。",
      "验收/证据资料": "配置清单、出厂测试、放电测试、N+1切除测试、BMS点表、告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0033",
      "网页公开摘要": "电池连接铜排/线缆用于实现电池串并联连接；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0034",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "IT机柜与配电末端",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "IT机柜",
      "主要功能需求": "承载服务器、网络和配电终端",
      "推荐技术路线/规格": "标准机柜+冷热通道组织+接地+标签",
      "关键技术参数/控制指标": "尺寸、承重、U位、通风率、接地、门板开孔率",
      "为什么选此路线/规格（数据逻辑）": "机柜不是简单外壳，它决定气流组织、承重、布线、PDU安装和运维可达性。",
      "为什么不选替代方案": "非标准机柜会影响模块复制、通道封闭和PDU/理线一致性。",
      "是否需要计算": "是",
      "计算输入参数": "单柜功率、设备重量、风量、U位需求",
      "计算/校核公式": "承重≥设备重量×安全系数；通风率满足散热",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "承重不足、气流短路、标签缺失、PDU容量不足、冷热通道消防联动遗漏。",
      "控制措施": "机柜报验、CFD校核、PDU容量计算、标签标准、联动测试、接地测试。",
      "验收/证据资料": "报验资料、CFD报告、PDU测试、标签检查、通道验收、接地测试。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0034",
      "网页公开摘要": "IT机柜用于承载服务器、网络和配电终端；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0035",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "IT机柜与配电末端",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "PDU",
      "主要功能需求": "向机柜内IT设备分配末端电源",
      "推荐技术路线/规格": "双路PDU/智能PDU，按单柜功率和冗余路径配置",
      "关键技术参数/控制指标": "额定电流、插位类型、计量、通讯、温升",
      "为什么选此路线/规格（数据逻辑）": "PDU规格直接由单柜功率、冗余供电方式和插头类型决定；智能计量支持容量管理。",
      "为什么不选替代方案": "普通PDU无法提供远程计量；容量偏小会成为IT上架瓶颈。",
      "是否需要计算": "是",
      "计算输入参数": "单柜功率、供电路数、电压、插头数量",
      "计算/校核公式": "PDU容量≥单柜功率/电压/负载率；插位数≥设备需求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "承重不足、气流短路、标签缺失、PDU容量不足、冷热通道消防联动遗漏。",
      "控制措施": "机柜报验、CFD校核、PDU容量计算、标签标准、联动测试、接地测试。",
      "验收/证据资料": "报验资料、CFD报告、PDU测试、标签检查、通道验收、接地测试。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0035",
      "网页公开摘要": "PDU用于向机柜内IT设备分配末端电源；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0036",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "IT机柜与配电末端",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "列头柜",
      "主要功能需求": "实现一列机柜的配电汇集和保护",
      "推荐技术路线/规格": "列头柜+分路保护+密封防护+热管理",
      "关键技术参数/控制指标": "回路数、电流等级、分路保护、线色、密封",
      "为什么选此路线/规格（数据逻辑）": "列头柜是列级配电和维护边界，内部走线、散热和分路保护影响长期安全。",
      "为什么不选替代方案": "直接从总柜到每机柜会导致线缆复杂、故障定位困难和扩容不便。",
      "是否需要计算": "是",
      "计算输入参数": "列负荷、回路数量、冗余路径",
      "计算/校核公式": "列头柜容量≥列负荷；分路保护与PDU配合",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "承重不足、气流短路、标签缺失、PDU容量不足、冷热通道消防联动遗漏。",
      "控制措施": "机柜报验、CFD校核、PDU容量计算、标签标准、联动测试、接地测试。",
      "验收/证据资料": "报验资料、CFD报告、PDU测试、标签检查、通道验收、接地测试。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0036",
      "网页公开摘要": "列头柜用于实现一列机柜的配电汇集和保护；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0037",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "IT机柜与配电末端",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "冷热通道封闭",
      "主要功能需求": "隔离冷热气流，提高制冷效率",
      "推荐技术路线/规格": "冷通道/热通道封闭+盲板+门禁策略",
      "关键技术参数/控制指标": "密封性、材料阻燃、开启方式、维护空间",
      "为什么选此路线/规格（数据逻辑）": "高功率机柜下，通道封闭是提升送风效率和降低局部热点的重要措施。",
      "为什么不选替代方案": "开放通道会造成冷热混风；封闭过度且无消防/逃生考虑会带来安全问题。",
      "是否需要计算": "是",
      "计算输入参数": "机柜功率、送风量、压差、消防要求",
      "计算/校核公式": "CFD校核通道温度和风量；消防联动校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "承重不足、气流短路、标签缺失、PDU容量不足、冷热通道消防联动遗漏。",
      "控制措施": "机柜报验、CFD校核、PDU容量计算、标签标准、联动测试、接地测试。",
      "验收/证据资料": "报验资料、CFD报告、PDU测试、标签检查、通道验收、接地测试。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0037",
      "网页公开摘要": "冷热通道封闭用于隔离冷热气流，提高制冷效率；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0038",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "IT机柜与配电末端",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "U位盲板",
      "主要功能需求": "封堵空U位，减少热回流",
      "推荐技术路线/规格": "按机柜U位比例配置盲板，含毛刷盲板",
      "关键技术参数/控制指标": "配置比例、阻燃、安装牢固、可维护",
      "为什么选此路线/规格（数据逻辑）": "盲板成本低但对气流组织有效；尤其在未满载初期避免冷热短路。",
      "为什么不选替代方案": "不装盲板会导致热空气回流；固定死板不利于后续上架维护。",
      "是否需要计算": "是",
      "计算输入参数": "机柜数量、空U位比例",
      "计算/校核公式": "盲板数量≥机柜U位×目标配置比例",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "承重不足、气流短路、标签缺失、PDU容量不足、冷热通道消防联动遗漏。",
      "控制措施": "机柜报验、CFD校核、PDU容量计算、标签标准、联动测试、接地测试。",
      "验收/证据资料": "报验资料、CFD报告、PDU测试、标签检查、通道验收、接地测试。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0038",
      "网页公开摘要": "U位盲板用于封堵空U位，减少热回流；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0039",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "IT机柜与配电末端",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "综合布线/理线器",
      "主要功能需求": "管理网络、电源和控制线缆",
      "推荐技术路线/规格": "强弱分离、标签统一、弯曲半径控制",
      "关键技术参数/控制指标": "线缆类型、弯曲半径、标签、路由、颜色",
      "为什么选此路线/规格（数据逻辑）": "良好理线减少误拔、串扰、散热阻塞和运维时间。",
      "为什么不选替代方案": "随意走线短期快但后期扩容、故障排查和安全风险高。",
      "是否需要计算": "是",
      "计算输入参数": "线缆数量、端口、路由、维护空间",
      "计算/校核公式": "弯曲半径≥线缆要求；标签覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "承重不足、气流短路、标签缺失、PDU容量不足、冷热通道消防联动遗漏。",
      "控制措施": "机柜报验、CFD校核、PDU容量计算、标签标准、联动测试、接地测试。",
      "验收/证据资料": "报验资料、CFD报告、PDU测试、标签检查、通道验收、接地测试。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0039",
      "网页公开摘要": "综合布线/理线器用于管理网络、电源和控制线缆；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0040",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "IT机柜与配电末端",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "机柜接地线",
      "主要功能需求": "保证机柜等电位和安全接地",
      "推荐技术路线/规格": "专用接地线+等电位连接+标识",
      "关键技术参数/控制指标": "截面、连接点、连接电阻、标识",
      "为什么选此路线/规格（数据逻辑）": "IT机柜大量电子设备依赖可靠接地以保证安全和EMC。",
      "为什么不选替代方案": "通过设备电源地线间接接地不利于等电位和故障排查。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、接地系统、截面要求",
      "计算/校核公式": "连接电阻≤目标值；覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "承重不足、气流短路、标签缺失、PDU容量不足、冷热通道消防联动遗漏。",
      "控制措施": "机柜报验、CFD校核、PDU容量计算、标签标准、联动测试、接地测试。",
      "验收/证据资料": "报验资料、CFD报告、PDU测试、标签检查、通道验收、接地测试。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0040",
      "网页公开摘要": "机柜接地线用于保证机柜等电位和安全接地；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0041",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "IT机柜与配电末端",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "架空地板/透明板",
      "主要功能需求": "组织线缆/气流并便于巡检",
      "推荐技术路线/规格": "抗静电架空地板，局部可透明观察",
      "关键技术参数/控制指标": "承载、抗静电、开孔率、透明板位置",
      "为什么选此路线/规格（数据逻辑）": "架空地板承载、线缆和气流组织有关，透明板可提升施工和运维可视性。",
      "为什么不选替代方案": "普通地板或随意开孔会影响承重、气流和安全。",
      "是否需要计算": "是",
      "计算输入参数": "设备重量、通道需求、开孔率",
      "计算/校核公式": "承载≥设备/人员荷载；开孔率满足气流",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "承重不足、气流短路、标签缺失、PDU容量不足、冷热通道消防联动遗漏。",
      "控制措施": "机柜报验、CFD校核、PDU容量计算、标签标准、联动测试、接地测试。",
      "验收/证据资料": "报验资料、CFD报告、PDU测试、标签检查、通道验收、接地测试。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0041",
      "网页公开摘要": "架空地板/透明板用于组织线缆/气流并便于巡检；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0042",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "AHU/间接蒸发冷却机组",
      "主要功能需求": "为IT Block提供高效冷却",
      "推荐技术路线/规格": "间接蒸发冷却+EC风机+控制策略+CFD校核",
      "关键技术参数/控制指标": "风量、冷量、换热效率、PUE目标、噪声、控制接口",
      "为什么选此路线/规格（数据逻辑）": "该路线利用自然冷源和蒸发冷却降低机械制冷依赖，适合大规模、可标准化复制的数据中心。",
      "为什么不选替代方案": "传统DX精密空调简单但能效压力大；冷水机组方案需另建冷站和复杂水系统。",
      "是否需要计算": "是",
      "计算输入参数": "IT负荷、目标送风温度、室外气象、PUE目标",
      "计算/校核公式": "冷量≥IT负荷+围护/设备热量；风量=Q/(ρCpΔT)",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0042",
      "网页公开摘要": "AHU/间接蒸发冷却机组用于为IT Block提供高效冷却；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0043",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "EC风机",
      "主要功能需求": "提供可调节送/排风能力",
      "推荐技术路线/规格": "EC风机+变频/调速控制+状态监测",
      "关键技术参数/控制指标": "风量、静压、效率、噪声、冗余、通讯",
      "为什么选此路线/规格（数据逻辑）": "EC风机可随负荷调节风量，部分负荷效率高，便于精细化控制。",
      "为什么不选替代方案": "定速风机能耗高且调节粗；风机无监控不利于故障定位。",
      "是否需要计算": "是",
      "计算输入参数": "风量需求、系统阻力、控制策略",
      "计算/校核公式": "风机工况点覆盖最大风量和静压；效率曲线校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0043",
      "网页公开摘要": "EC风机用于提供可调节送/排风能力；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0044",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "换热芯体",
      "主要功能需求": "实现空气侧热交换",
      "推荐技术路线/规格": "高效换热芯体+防堵塞维护策略",
      "关键技术参数/控制指标": "换热效率、阻力、材质、清洗维护",
      "为什么选此路线/规格（数据逻辑）": "换热芯体效率决定冷却能力和能耗，阻力决定风机能耗。",
      "为什么不选替代方案": "低效率芯体会提高风机和补冷负荷；不可维护设计后期性能衰减快。",
      "是否需要计算": "是",
      "计算输入参数": "室内外温湿度、风量、目标送风",
      "计算/校核公式": "换热量=风量×温差×效率；阻力纳入风机校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0044",
      "网页公开摘要": "换热芯体用于实现空气侧热交换；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0045",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "过滤器",
      "主要功能需求": "保护换热芯体和机房空气质量",
      "推荐技术路线/规格": "分级过滤+压差监测+可更换设计",
      "关键技术参数/控制指标": "过滤等级、初阻力、终阻力、压差告警",
      "为什么选此路线/规格（数据逻辑）": "过滤器是保护设备和控制风阻的耗材，应纳入运维数据库。",
      "为什么不选替代方案": "过滤不足会污染换热芯体；过滤阻力过高增加能耗。",
      "是否需要计算": "是",
      "计算输入参数": "室外空气质量、风量、维护周期",
      "计算/校核公式": "压差达到终阻力触发更换",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0045",
      "网页公开摘要": "过滤器用于保护换热芯体和机房空气质量；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0046",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "风管",
      "主要功能需求": "组织气流并连接AHU与机房空间",
      "推荐技术路线/规格": "镀锌风管+加固+漏风控制",
      "关键技术参数/控制指标": "板厚、加固、漏风率、风速、支吊架",
      "为什么选此路线/规格（数据逻辑）": "风管系统决定风量能否按设计到达末端，板厚和加固影响变形和漏风。",
      "为什么不选替代方案": "板厚不足或加固不足会导致变形、漏风和整改。",
      "是否需要计算": "是",
      "计算输入参数": "风量、风速、静压、支吊架间距",
      "计算/校核公式": "风管截面积≥风量/允许风速；支吊架按重量校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0046",
      "网页公开摘要": "风管用于组织气流并连接AHU与机房空间；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0047",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "风阀/电动风阀",
      "主要功能需求": "调节和切断风路",
      "推荐技术路线/规格": "调节阀/防火阀/电动阀+执行器联动",
      "关键技术参数/控制指标": "开度、密封、耐火、执行器、反馈信号",
      "为什么选此路线/规格（数据逻辑）": "风阀是控制气流和消防联动的关键部件，必须上送开关状态。",
      "为什么不选替代方案": "手动阀无法实现自动控制和消防联动。",
      "是否需要计算": "是",
      "计算输入参数": "风量、控制逻辑、消防联动",
      "计算/校核公式": "阀门Cv/尺寸满足风量；联动动作100%测试",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0047",
      "网页公开摘要": "风阀/电动风阀用于调节和切断风路；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0048",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "软接帆布/软连接",
      "主要功能需求": "吸收振动并连接设备与风管",
      "推荐技术路线/规格": "阻燃软接+压边固定+规格匹配",
      "关键技术参数/控制指标": "材质、阻燃、宽度、连接方式、耐温",
      "为什么选此路线/规格（数据逻辑）": "软接降低振动传递和安装误差，但材质和固定方式必须符合要求。",
      "为什么不选替代方案": "普通帆布或板材不符会导致破损、漏风和安全隐患。",
      "是否需要计算": "是",
      "计算输入参数": "风管尺寸、振动位移、耐火要求",
      "计算/校核公式": "软接尺寸匹配风管；材料阻燃合格",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0048",
      "网页公开摘要": "软接帆布/软连接用于吸收振动并连接设备与风管；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0049",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "水处理方仓/RO设备",
      "主要功能需求": "为空调加湿/水系统提供符合要求的水质",
      "推荐技术路线/规格": "RO水处理+泵组+水箱+阀门仪表+漏水监测",
      "关键技术参数/控制指标": "产水量、水质、电导率、泵流量、水箱容积",
      "为什么选此路线/规格（数据逻辑）": "水处理关系到换热、加湿和设备寿命，必须按用水量、水质和运维维护设计。",
      "为什么不选替代方案": "直接使用市政水可能导致结垢、腐蚀或设备故障。",
      "是否需要计算": "是",
      "计算输入参数": "补水量、水质指标、运行小时",
      "计算/校核公式": "产水量≥峰值用水量×余量；水质满足设备要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0049",
      "网页公开摘要": "水处理方仓/RO设备用于为空调加湿/水系统提供符合要求的水质；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0050",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "水泵",
      "主要功能需求": "实现水处理/补水/循环输送",
      "推荐技术路线/规格": "工作泵+备用泵+变频/启停控制",
      "关键技术参数/控制指标": "流量、扬程、效率、NPSH、材质、备份",
      "为什么选此路线/规格（数据逻辑）": "水泵选型要由流量和扬程决定，并考虑备用和维护切换。",
      "为什么不选替代方案": "只按口径选泵会导致扬程不足或能耗过高。",
      "是否需要计算": "是",
      "计算输入参数": "设计流量、管路阻力、静压、备用策略",
      "计算/校核公式": "Q≥设计流量；H≥管路总扬程；效率点覆盖常用工况",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0050",
      "网页公开摘要": "水泵用于实现水处理/补水/循环输送；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0051",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "阀门/仪表",
      "主要功能需求": "实现水系统隔断、调节和监测",
      "推荐技术路线/规格": "蝶阀/止回阀/电动阀+压力/流量/水质仪表",
      "关键技术参数/控制指标": "口径、压力等级、材质、执行器、安装方向",
      "为什么选此路线/规格（数据逻辑）": "阀门和仪表是系统可调、可检修、可监测的基础，安装方向和可操作性很关键。",
      "为什么不选替代方案": "缺少阀门会导致检修停系统；仪表缺失无法判断运行状态。",
      "是否需要计算": "是",
      "计算输入参数": "管径、压力、流量、控制逻辑",
      "计算/校核公式": "阀门Cv/Kvs满足流量；仪表量程覆盖运行范围",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0051",
      "网页公开摘要": "阀门/仪表用于实现水系统隔断、调节和监测；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0052",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "制冷与水处理",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "漏水检测",
      "主要功能需求": "监测水处理和空调区域泄漏",
      "推荐技术路线/规格": "点式/线式漏水传感器+平台告警",
      "关键技术参数/控制指标": "布点、灵敏度、定位、告警",
      "为什么选此路线/规格（数据逻辑）": "水系统靠近电气设备，漏水检测是风险前置控制。",
      "为什么不选替代方案": "仅靠人工巡检发现晚，夜间无人区域风险高。",
      "是否需要计算": "是",
      "计算输入参数": "水管路由、低洼点、设备下方",
      "计算/校核公式": "关键水风险区域覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷量不足、气流短路、PUE不达标、风管变形、软接材料不符、水质不达标、漏水。",
      "控制措施": "CFD仿真、风量测试、假负载测试、材料报验、漏风测试、水质检测、漏水联调。",
      "验收/证据资料": "CFD报告、AHU厂验、风量/漏风测试、水质报告、阀门验收、漏水告警截图。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0052",
      "网页公开摘要": "漏水检测用于监测水处理和空调区域泄漏；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0053",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "应急电源",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "柴油发电机组",
      "主要功能需求": "市电失电时提供应急电源",
      "推荐技术路线/规格": "中压柴油发电机组，PRP容量按N+1和关键负荷校核",
      "关键技术参数/控制指标": "PRP、备用功率、电压、频率、启动时间、噪声、排放",
      "为什么选此路线/规格（数据逻辑）": "柴发规格由关键负荷、N+1冗余、启动恢复时间和空调压缩机恢复供电要求共同决定。",
      "为什么不选替代方案": "容量偏小无法覆盖关键负荷；容量过大增加投资、油耗、噪声和低负载积碳风险。",
      "是否需要计算": "是",
      "计算输入参数": "关键负荷、N+1数量、加载率、启动时间",
      "计算/校核公式": "N台可用容量≥应急负荷/目标加载率；恢复时间≤要求",
      "示例需求值": 8640,
      "示例选型能力值": 10800,
      "裕度%": 0.25,
      "主要风险": "容量不足、并机失败、油路泄漏、排烟影响AHU、噪声/排放不合规、基础和维护空间不足。",
      "控制措施": "N+1校核、启动联动测试、假负载测试、油路泄漏检测、噪声排放测试、平台复核。",
      "验收/证据资料": "柴发铭牌、并机测试、假负载测试、油罐隐蔽验收、接地测试、噪声/排放报告。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0053",
      "网页公开摘要": "柴油发电机组用于市电失电时提供应急电源；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0054",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "应急电源",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "柴发并机柜",
      "主要功能需求": "控制多台柴发并机、出线和假负载测试",
      "推荐技术路线/规格": "预制并机方仓，含主控制柜、进线柜、出线柜、假负载柜、PT柜、直流屏",
      "关键技术参数/控制指标": "进线数量、出线数量、控制逻辑、保护、监控点",
      "为什么选此路线/规格（数据逻辑）": "多台柴发必须通过并机柜实现同步、负荷分配、保护和测试接口。",
      "为什么不选替代方案": "单机孤岛供电难以共享负荷；无并机柜无法统一控制、测试和保护。",
      "是否需要计算": "是",
      "计算输入参数": "柴发数量、输出电压、并机策略、负荷分配",
      "计算/校核公式": "并机容量≥N台柴发容量；控制逻辑覆盖启动、并网、卸载、停机",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、并机失败、油路泄漏、排烟影响AHU、噪声/排放不合规、基础和维护空间不足。",
      "控制措施": "N+1校核、启动联动测试、假负载测试、油路泄漏检测、噪声排放测试、平台复核。",
      "验收/证据资料": "柴发铭牌、并机测试、假负载测试、油罐隐蔽验收、接地测试、噪声/排放报告。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0054",
      "网页公开摘要": "柴发并机柜用于控制多台柴发并机、出线和假负载测试；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0055",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "应急电源",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "假负载",
      "主要功能需求": "验证柴发单机和并机带载能力",
      "推荐技术路线/规格": "固定/移动假负载，容量不低于单台PRP并具备分级加载",
      "关键技术参数/控制指标": "容量、步进、散热、控制、安全间距",
      "为什么选此路线/规格（数据逻辑）": "假负载容量必须覆盖单台柴发接近满载测试，也为并机和加载响应提供验证工具。",
      "为什么不选替代方案": "容量过小只能做轻载测试，不能证明满载能力；无假负载无法进行可控测试。",
      "是否需要计算": "是",
      "计算输入参数": "单台柴发PRP、测试工况、步进比例",
      "计算/校核公式": "假负载容量≥单台柴发PRP；分级加载覆盖测试曲线",
      "示例需求值": 1800,
      "示例选型能力值": 2000,
      "裕度%": 0.1111111111111111,
      "主要风险": "容量不足、并机失败、油路泄漏、排烟影响AHU、噪声/排放不合规、基础和维护空间不足。",
      "控制措施": "N+1校核、启动联动测试、假负载测试、油路泄漏检测、噪声排放测试、平台复核。",
      "验收/证据资料": "柴发铭牌、并机测试、假负载测试、油罐隐蔽验收、接地测试、噪声/排放报告。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0055",
      "网页公开摘要": "假负载用于验证柴发单机和并机带载能力；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0056",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "应急电源",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "日用油箱",
      "主要功能需求": "为单台柴发提供就近燃油缓冲",
      "推荐技术路线/规格": "1m³级日用油箱+液位/泄漏监测+防火措施",
      "关键技术参数/控制指标": "容积、液位、材质、泄漏、通气、防静电",
      "为什么选此路线/规格（数据逻辑）": "日用油箱提高供油稳定性，减少主油罐/泵组波动对柴发运行的影响。",
      "为什么不选替代方案": "直接从主油罐长距离供油受管路和泵故障影响大；无液位监控不利于运行管理。",
      "是否需要计算": "是",
      "计算输入参数": "单台油耗、最小运行时间、补油周期",
      "计算/校核公式": "容积≥单台油耗×缓冲时间",
      "示例需求值": 1,
      "示例选型能力值": 1,
      "裕度%": 0,
      "主要风险": "容量不足、并机失败、油路泄漏、排烟影响AHU、噪声/排放不合规、基础和维护空间不足。",
      "控制措施": "N+1校核、启动联动测试、假负载测试、油路泄漏检测、噪声排放测试、平台复核。",
      "验收/证据资料": "柴发铭牌、并机测试、假负载测试、油罐隐蔽验收、接地测试、噪声/排放报告。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0056",
      "网页公开摘要": "日用油箱用于为单台柴发提供就近燃油缓冲；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0057",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "应急电源",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "地埋储油罐",
      "主要功能需求": "为一组柴发提供燃油储备",
      "推荐技术路线/规格": "单组按30m³或等效分罐方案，配套油罐坑和管路",
      "关键技术参数/控制指标": "容积、双层防渗、液位、通气、防雷防静电",
      "为什么选此路线/规格（数据逻辑）": "油罐容量由柴发数量、目标运行小时、油耗和补油条件决定；同时要满足消防环保要求。",
      "为什么不选替代方案": "容量偏小无法支撑应急运行；容量过大增加审批、消防和环保管理复杂度。",
      "是否需要计算": "是",
      "计算输入参数": "柴发数量、油耗、目标小时、补油策略",
      "计算/校核公式": "V≥Σ油耗×运行小时/油品密度×余量",
      "示例需求值": 30,
      "示例选型能力值": 30,
      "裕度%": 0,
      "主要风险": "容量不足、并机失败、油路泄漏、排烟影响AHU、噪声/排放不合规、基础和维护空间不足。",
      "控制措施": "N+1校核、启动联动测试、假负载测试、油路泄漏检测、噪声排放测试、平台复核。",
      "验收/证据资料": "柴发铭牌、并机测试、假负载测试、油罐隐蔽验收、接地测试、噪声/排放报告。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0057",
      "网页公开摘要": "地埋储油罐用于为一组柴发提供燃油储备；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0058",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "应急电源",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "油泵组",
      "主要功能需求": "实现主油罐向日用油箱补油",
      "推荐技术路线/规格": "一用一备油泵+过滤+止回+液位联动",
      "关键技术参数/控制指标": "流量、扬程、备用、过滤精度、联动逻辑",
      "为什么选此路线/规格（数据逻辑）": "油泵必须按多台柴发补油流量和管路扬程选型，并保留备用。",
      "为什么不选替代方案": "单泵无备份会形成单点故障；流量不足会导致连续运行时油箱液位下降。",
      "是否需要计算": "是",
      "计算输入参数": "补油流量、管路长度、扬程、备用策略",
      "计算/校核公式": "Q泵≥最大补油需求；H≥管路阻力+静压",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、并机失败、油路泄漏、排烟影响AHU、噪声/排放不合规、基础和维护空间不足。",
      "控制措施": "N+1校核、启动联动测试、假负载测试、油路泄漏检测、噪声排放测试、平台复核。",
      "验收/证据资料": "柴发铭牌、并机测试、假负载测试、油罐隐蔽验收、接地测试、噪声/排放报告。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0058",
      "网页公开摘要": "油泵组用于实现主油罐向日用油箱补油；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0059",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "应急电源",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "燃油管路/阀门",
      "主要功能需求": "输送燃油并实现隔断、过滤和回油",
      "推荐技术路线/规格": "供回油管+阀门+过滤+柔性连接+泄漏控制",
      "关键技术参数/控制指标": "管径、材质、压力、阀门、过滤、泄漏",
      "为什么选此路线/规格（数据逻辑）": "燃油管路是运行可靠性和消防环保风险点，必须可检修、可隔断、可检测。",
      "为什么不选替代方案": "临时软管或无隔断会导致泄漏、检修困难和安全隐患。",
      "是否需要计算": "是",
      "计算输入参数": "油耗、管长、扬程、压力损失",
      "计算/校核公式": "管径按流量/允许流速/压损校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、并机失败、油路泄漏、排烟影响AHU、噪声/排放不合规、基础和维护空间不足。",
      "控制措施": "N+1校核、启动联动测试、假负载测试、油路泄漏检测、噪声排放测试、平台复核。",
      "验收/证据资料": "柴发铭牌、并机测试、假负载测试、油罐隐蔽验收、接地测试、噪声/排放报告。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0059",
      "网页公开摘要": "燃油管路/阀门用于输送燃油并实现隔断、过滤和回油；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0060",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "应急电源",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "排烟/消声/DPF预留",
      "主要功能需求": "排放柴发废气并控制噪声和环保",
      "推荐技术路线/规格": "排烟管+消声器+隔热+DPF预留空间",
      "关键技术参数/控制指标": "背压、温度、消声量、排放等级、支吊架",
      "为什么选此路线/规格（数据逻辑）": "排烟系统影响柴发功率、噪声、热安全和环保验收，需要与平台和AHU进风隔离。",
      "为什么不选替代方案": "排烟背压过大降低出力；无消声/过滤预留会影响环保和周边人员安全。",
      "是否需要计算": "是",
      "计算输入参数": "排烟量、允许背压、噪声目标、环保要求",
      "计算/校核公式": "背压≤厂家限值；噪声≤目标；预留DPF安装空间",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、并机失败、油路泄漏、排烟影响AHU、噪声/排放不合规、基础和维护空间不足。",
      "控制措施": "N+1校核、启动联动测试、假负载测试、油路泄漏检测、噪声排放测试、平台复核。",
      "验收/证据资料": "柴发铭牌、并机测试、假负载测试、油罐隐蔽验收、接地测试、噪声/排放报告。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0060",
      "网页公开摘要": "排烟/消声/DPF预留用于排放柴发废气并控制噪声和环保；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0061",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "应急电源",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "柴发启动电池",
      "主要功能需求": "保证柴发黑启动能力",
      "推荐技术路线/规格": "启动电池+充电器+监测+维护",
      "关键技术参数/控制指标": "容量、启动次数、温度、充电状态",
      "为什么选此路线/规格（数据逻辑）": "市电故障时柴发能否启动取决于启动电池状态，必须监测和维护。",
      "为什么不选替代方案": "无监测启动电池失效时才发现，风险不可接受。",
      "是否需要计算": "是",
      "计算输入参数": "启动电流、启动次数、温度修正",
      "计算/校核公式": "容量≥启动能量×次数×修正系数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、并机失败、油路泄漏、排烟影响AHU、噪声/排放不合规、基础和维护空间不足。",
      "控制措施": "N+1校核、启动联动测试、假负载测试、油路泄漏检测、噪声排放测试、平台复核。",
      "验收/证据资料": "柴发铭牌、并机测试、假负载测试、油罐隐蔽验收、接地测试、噪声/排放报告。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0061",
      "网页公开摘要": "柴发启动电池用于保证柴发黑启动能力；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0062",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "应急电源",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "设备/配件级",
      "设备/配件/资料项": "柴发平台/基础",
      "主要功能需求": "承载柴发方仓并满足维护吊装",
      "推荐技术路线/规格": "钢平台/水泥基础+维护空间+排水防雨防虫",
      "关键技术参数/控制指标": "承载、开门空间、进排风间距、排水、可搬出维修",
      "为什么选此路线/规格（数据逻辑）": "平台不仅承重，还决定柴发进排风、检修搬出、排水和防雨防虫。",
      "为什么不选替代方案": "平台尺寸不足会影响开门、吊装、排风和大修；基础抗浮/锚固不足有安全风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备重量、尺寸、维护空间、风道尺寸",
      "计算/校核公式": "承载≥设备重量×安全系数；维护空间满足拆装路径",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "容量不足、并机失败、油路泄漏、排烟影响AHU、噪声/排放不合规、基础和维护空间不足。",
      "控制措施": "N+1校核、启动联动测试、假负载测试、油路泄漏检测、噪声排放测试、平台复核。",
      "验收/证据资料": "柴发铭牌、并机测试、假负载测试、油罐隐蔽验收、接地测试、噪声/排放报告。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0062",
      "网页公开摘要": "柴发平台/基础用于承载柴发方仓并满足维护吊装；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0063",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防安全",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "预作用喷淋系统",
      "主要功能需求": "为相关区域提供水消防保护并降低误喷风险",
      "推荐技术路线/规格": "预作用阀组+喷头+管网+报警联动",
      "关键技术参数/控制指标": "系统形式、喷头、管径、阀组、联动逻辑",
      "为什么选此路线/规格（数据逻辑）": "预作用系统适合对误喷水敏感但需水消防保护的区域，先报警确认后充水。",
      "为什么不选替代方案": "普通湿式系统误动作水损风险较高；纯气体系统覆盖范围和成本不适合所有区域。",
      "是否需要计算": "是",
      "计算输入参数": "保护面积、危险等级、喷头布置、联动逻辑",
      "计算/校核公式": "水力计算满足最不利点压力和流量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "联动失败、误喷、泄压不足、风管变形、消防验收不通过、点位缺失。",
      "控制措施": "联动矩阵、点表审核、水压/气密/喷放/排烟测试、消防验收资料。",
      "验收/证据资料": "消防联动记录、水压试验、气密性测试、点表、消防验收文件。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0063",
      "网页公开摘要": "预作用喷淋系统用于为相关区域提供水消防保护并降低误喷风险；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0064",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防安全",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "气体灭火系统",
      "主要功能需求": "保护电气方仓/关键设备区域",
      "推荐技术路线/规格": "无管网或管网气体灭火+泄压+事故通风",
      "关键技术参数/控制指标": "灭火剂、浓度、喷放时间、泄压面积、告警",
      "为什么选此路线/规格（数据逻辑）": "电气设备区域需避免水损，气体灭火可在封闭空间快速灭火。",
      "为什么不选替代方案": "仅靠手提灭火器不满足关键设备自动保护；水系统可能造成二次损失。",
      "是否需要计算": "是",
      "计算输入参数": "防护区体积、泄漏率、灭火浓度",
      "计算/校核公式": "灭火剂量=防护区体积×设计浓度×修正系数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "联动失败、误喷、泄压不足、风管变形、消防验收不通过、点位缺失。",
      "控制措施": "联动矩阵、点表审核、水压/气密/喷放/排烟测试、消防验收资料。",
      "验收/证据资料": "消防联动记录、水压试验、气密性测试、点表、消防验收文件。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0064",
      "网页公开摘要": "气体灭火系统用于保护电气方仓/关键设备区域；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0065",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防安全",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "火灾自动报警系统",
      "主要功能需求": "发现火灾并触发联动",
      "推荐技术路线/规格": "火灾报警控制器+烟感/温感+手报+声光+联动模块",
      "关键技术参数/控制指标": "回路容量、探测器类型、地址编码、联动矩阵",
      "为什么选此路线/规格（数据逻辑）": "火灾报警是消防联动核心，点位和联动矩阵决定系统是否真正可用。",
      "为什么不选替代方案": "只装探测器无联动矩阵不能完成风机、门禁、气体、排烟等动作闭环。",
      "是否需要计算": "是",
      "计算输入参数": "防护区、点位数量、联动对象",
      "计算/校核公式": "点位覆盖率=100%；联动矩阵逐项测试",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "联动失败、误喷、泄压不足、风管变形、消防验收不通过、点位缺失。",
      "控制措施": "联动矩阵、点表审核、水压/气密/喷放/排烟测试、消防验收资料。",
      "验收/证据资料": "消防联动记录、水压试验、气密性测试、点表、消防验收文件。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0065",
      "网页公开摘要": "火灾自动报警系统用于发现火灾并触发联动；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0066",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防安全",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "极早期报警系统VESDA",
      "主要功能需求": "在烟雾早期阶段发现隐患",
      "推荐技术路线/规格": "吸气式极早期探测+采样管网+监控接入",
      "关键技术参数/控制指标": "灵敏度、采样孔、管长、报警级别",
      "为什么选此路线/规格（数据逻辑）": "高价值机房需要比普通烟感更早发现过热或阴燃风险，为运维争取处置时间。",
      "为什么不选替代方案": "普通烟感报警滞后；过高灵敏度无分级策略易造成误报。",
      "是否需要计算": "是",
      "计算输入参数": "机房体积、气流、采样路径",
      "计算/校核公式": "采样时间和灵敏度满足设计；各级报警联动明确",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "联动失败、误喷、泄压不足、风管变形、消防验收不通过、点位缺失。",
      "控制措施": "联动矩阵、点表审核、水压/气密/喷放/排烟测试、消防验收资料。",
      "验收/证据资料": "消防联动记录、水压试验、气密性测试、点表、消防验收文件。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0066",
      "网页公开摘要": "极早期报警系统VESDA用于在烟雾早期阶段发现隐患；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0067",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防安全",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "防排烟系统",
      "主要功能需求": "火灾时排烟、防止烟气蔓延",
      "推荐技术路线/规格": "排烟风机+风管+防火阀+联动控制",
      "关键技术参数/控制指标": "风量、耐火、阀门、支吊架、防火封堵",
      "为什么选此路线/规格（数据逻辑）": "排烟系统同时受消防规范、结构承载和空间路由约束，必须与BIM综合协调。",
      "为什么不选替代方案": "风管规格和支吊架不足会导致变形和消防验收失败。",
      "是否需要计算": "是",
      "计算输入参数": "防烟分区、排烟量、风管尺寸",
      "计算/校核公式": "排烟量满足规范；支吊架承载≥风管重量×系数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "联动失败、误喷、泄压不足、风管变形、消防验收不通过、点位缺失。",
      "控制措施": "联动矩阵、点表审核、水压/气密/喷放/排烟测试、消防验收资料。",
      "验收/证据资料": "消防联动记录、水压试验、气密性测试、点表、消防验收文件。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0067",
      "网页公开摘要": "防排烟系统用于火灾时排烟、防止烟气蔓延；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0068",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防安全",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "消防电源监控",
      "主要功能需求": "监测消防设备供电状态",
      "推荐技术路线/规格": "消防电源监控模块+服务器/主机+动环接入",
      "关键技术参数/控制指标": "监测点、通讯、告警、备电",
      "为什么选此路线/规格（数据逻辑）": "消防设备有电才有功能，消防电源监控能发现断电/缺相/异常。",
      "为什么不选替代方案": "只在末端设备测试时发现问题太晚，日常无监测不可靠。",
      "是否需要计算": "是",
      "计算输入参数": "消防设备清单、供电回路",
      "计算/校核公式": "监测覆盖率=100%；告警上送成功率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "联动失败、误喷、泄压不足、风管变形、消防验收不通过、点位缺失。",
      "控制措施": "联动矩阵、点表审核、水压/气密/喷放/排烟测试、消防验收资料。",
      "验收/证据资料": "消防联动记录、水压试验、气密性测试、点表、消防验收文件。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0068",
      "网页公开摘要": "消防电源监控用于监测消防设备供电状态；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0069",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防安全",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "电气火灾监控",
      "主要功能需求": "监测剩余电流/温度等电气火灾隐患",
      "推荐技术路线/规格": "监控探测器+主机+告警接入",
      "关键技术参数/控制指标": "监测回路、阈值、温度/剩余电流、通讯",
      "为什么选此路线/规格（数据逻辑）": "电气火灾监控用于发现电缆和配电异常趋势，尤其适合高密度供电环境。",
      "为什么不选替代方案": "仅靠断路器短路保护不能发现早期漏电/温升趋势。",
      "是否需要计算": "是",
      "计算输入参数": "配电回路、阈值策略、平台点表",
      "计算/校核公式": "监测点覆盖关键回路；阈值经调试确认",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "联动失败、误喷、泄压不足、风管变形、消防验收不通过、点位缺失。",
      "控制措施": "联动矩阵、点表审核、水压/气密/喷放/排烟测试、消防验收资料。",
      "验收/证据资料": "消防联动记录、水压试验、气密性测试、点表、消防验收文件。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0069",
      "网页公开摘要": "电气火灾监控用于监测剩余电流/温度等电气火灾隐患；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0070",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防安全",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "防火门监控",
      "主要功能需求": "监测防火门状态并参与消防联动",
      "推荐技术路线/规格": "防火门监控模块+门磁+联动",
      "关键技术参数/控制指标": "门状态、联动、故障、通讯",
      "为什么选此路线/规格（数据逻辑）": "防火门是防火分区的活动边界，状态必须可知。",
      "为什么不选替代方案": "只依赖人工巡检不能保证火灾时门处于正确状态。",
      "是否需要计算": "是",
      "计算输入参数": "门点清单、联动矩阵",
      "计算/校核公式": "门状态监测覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "联动失败、误喷、泄压不足、风管变形、消防验收不通过、点位缺失。",
      "控制措施": "联动矩阵、点表审核、水压/气密/喷放/排烟测试、消防验收资料。",
      "验收/证据资料": "消防联动记录、水压试验、气密性测试、点表、消防验收文件。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0070",
      "网页公开摘要": "防火门监控用于监测防火门状态并参与消防联动；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0071",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防安全",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "应急照明/疏散指示",
      "主要功能需求": "失电或火灾时保证人员疏散",
      "推荐技术路线/规格": "集中/自带电源应急照明+疏散指示",
      "关键技术参数/控制指标": "照度、备电时间、安装位置、联动",
      "为什么选此路线/规格（数据逻辑）": "数据中心空间复杂，失电场景下必须保证人员疏散和设备操作安全。",
      "为什么不选替代方案": "普通照明断电后不可用；备电时间不足不能支撑事故处置。",
      "是否需要计算": "是",
      "计算输入参数": "疏散路径、操作区域、备电时间",
      "计算/校核公式": "照度≥规范要求；备电时间≥要求",
      "示例需求值": 60,
      "示例选型能力值": 60,
      "裕度%": 0,
      "主要风险": "联动失败、误喷、泄压不足、风管变形、消防验收不通过、点位缺失。",
      "控制措施": "联动矩阵、点表审核、水压/气密/喷放/排烟测试、消防验收资料。",
      "验收/证据资料": "消防联动记录、水压试验、气密性测试、点表、消防验收文件。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0071",
      "网页公开摘要": "应急照明/疏散指示用于失电或火灾时保证人员疏散；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0072",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防安全",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "消防泄压/事故通风",
      "主要功能需求": "气体灭火和事故后排风安全",
      "推荐技术路线/规格": "泄压口+事故风机+联动控制",
      "关键技术参数/控制指标": "泄压面积、风量、联动时序",
      "为什么选此路线/规格（数据逻辑）": "气体灭火防护区必须考虑泄压和事故后通风，保护人员和结构安全。",
      "为什么不选替代方案": "无泄压可能造成结构/门损坏；无事故通风不利于人员进入。",
      "是否需要计算": "是",
      "计算输入参数": "防护区体积、灭火剂量、风量",
      "计算/校核公式": "泄压面积和事故风量按防护区校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "联动失败、误喷、泄压不足、风管变形、消防验收不通过、点位缺失。",
      "控制措施": "联动矩阵、点表审核、水压/气密/喷放/排烟测试、消防验收资料。",
      "验收/证据资料": "消防联动记录、水压试验、气密性测试、点表、消防验收文件。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0072",
      "网页公开摘要": "消防泄压/事故通风用于气体灭火和事故后排风安全；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0073",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "监控与智能化",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "动环监控平台/DCIM",
      "主要功能需求": "汇聚电力、暖通、消防、安防、环境和运维数据",
      "推荐技术路线/规格": "现场采集+边缘网关+北向接口+平台告警",
      "关键技术参数/控制指标": "点表、协议、采样周期、告警级别、权限",
      "为什么选此路线/规格（数据逻辑）": "统一平台实现容量、告警、能效、巡检和运维闭环。",
      "为什么不选替代方案": "各厂家孤立系统会形成数据烟囱，故障时无法统一定位。",
      "是否需要计算": "是",
      "计算输入参数": "设备点表、协议、告警等级、数据频率",
      "计算/校核公式": "点位覆盖率=100%；关键告警联动测试=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点表缺失、协议不通、权限混乱、告警泛滥、网络安全、存储不足。",
      "控制措施": "统一点表、接口联调、权限矩阵、VLAN隔离、告警分级、日志审计。",
      "验收/证据资料": "点表、联调报告、平台截图、权限表、日志、录像抽检。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0073",
      "网页公开摘要": "动环监控平台/DCIM用于汇聚电力、暖通、消防、安防、环境和运维数据；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0074",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "监控与智能化",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "北向接口/网关",
      "主要功能需求": "将现场系统数据上送至上层平台",
      "推荐技术路线/规格": "协议转换网关+数据清洗+安全隔离",
      "关键技术参数/控制指标": "协议类型、点数、缓存、时钟同步、安全",
      "为什么选此路线/规格（数据逻辑）": "北向接口决定现场设备是否能纳入统一运维平台，需提前定义数据模型。",
      "为什么不选替代方案": "后期补接口会造成返工，甚至设备协议不支持导致数据孤岛。",
      "是否需要计算": "是",
      "计算输入参数": "点数、协议、网络安全要求",
      "计算/校核公式": "网关容量≥点数×余量；协议覆盖所有子系统",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点表缺失、协议不通、权限混乱、告警泛滥、网络安全、存储不足。",
      "控制措施": "统一点表、接口联调、权限矩阵、VLAN隔离、告警分级、日志审计。",
      "验收/证据资料": "点表、联调报告、平台截图、权限表、日志、录像抽检。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0074",
      "网页公开摘要": "北向接口/网关用于将现场系统数据上送至上层平台；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0075",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "监控与智能化",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "电力监控系统",
      "主要功能需求": "监控中低压、柴发、UPS/HVDC和电能质量",
      "推荐技术路线/规格": "电力监控主机+智能仪表+保护通讯+告警",
      "关键技术参数/控制指标": "遥测、遥信、遥控、SOE、报表",
      "为什么选此路线/规格（数据逻辑）": "电力系统故障影响面大，监控必须支持事件追溯和趋势分析。",
      "为什么不选替代方案": "只靠人工巡检发现晚，无法形成故障数据证据。",
      "是否需要计算": "是",
      "计算输入参数": "电力点位、保护装置、仪表协议",
      "计算/校核公式": "关键回路遥测/遥信覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点表缺失、协议不通、权限混乱、告警泛滥、网络安全、存储不足。",
      "控制措施": "统一点表、接口联调、权限矩阵、VLAN隔离、告警分级、日志审计。",
      "验收/证据资料": "点表、联调报告、平台截图、权限表、日志、录像抽检。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0075",
      "网页公开摘要": "电力监控系统用于监控中低压、柴发、UPS/HVDC和电能质量；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0076",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "监控与智能化",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "视频监控系统",
      "主要功能需求": "实现区域安全和运维可视",
      "推荐技术路线/规格": "高清摄像机+NVR/平台+存储+权限",
      "关键技术参数/控制指标": "像素、视角、夜视、存储天数、供电",
      "为什么选此路线/规格（数据逻辑）": "设备区、出入口、装卸和关键通道需要可视化记录，为安全和争议提供证据。",
      "为什么不选替代方案": "盲区会影响安全管理；存储不足会导致事故后无证据。",
      "是否需要计算": "是",
      "计算输入参数": "区域清单、视场角、存储天数",
      "计算/校核公式": "摄像机覆盖率=100%；存储容量≥码率×时间",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点表缺失、协议不通、权限混乱、告警泛滥、网络安全、存储不足。",
      "控制措施": "统一点表、接口联调、权限矩阵、VLAN隔离、告警分级、日志审计。",
      "验收/证据资料": "点表、联调报告、平台截图、权限表、日志、录像抽检。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0076",
      "网页公开摘要": "视频监控系统用于实现区域安全和运维可视；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0077",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "监控与智能化",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "门禁系统",
      "主要功能需求": "控制人员进入电力、柴发、水处理等关键区域",
      "推荐技术路线/规格": "双向刷卡/按钮+权限分级+日志+未来指纹升级预留",
      "关键技术参数/控制指标": "读卡器、门磁、按钮、权限、日志",
      "为什么选此路线/规格（数据逻辑）": "关键方仓需要门禁和日志，支持安全管理和责任追溯。",
      "为什么不选替代方案": "普通机械锁无法记录人员进出；无预留不利于后期升级。",
      "是否需要计算": "是",
      "计算输入参数": "门点清单、权限角色、应急开门策略",
      "计算/校核公式": "门点覆盖率=100%；权限角色匹配组织结构",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点表缺失、协议不通、权限混乱、告警泛滥、网络安全、存储不足。",
      "控制措施": "统一点表、接口联调、权限矩阵、VLAN隔离、告警分级、日志审计。",
      "验收/证据资料": "点表、联调报告、平台截图、权限表、日志、录像抽检。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0077",
      "网页公开摘要": "门禁系统用于控制人员进入电力、柴发、水处理等关键区域；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0078",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "监控与智能化",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "巡检机器人",
      "主要功能需求": "对园区和电力区域进行辅助巡检",
      "推荐技术路线/规格": "室外巡逻机器人+充电点+电动防火门联动",
      "关键技术参数/控制指标": "巡检路线、充电、通讯、门禁/电动门联动",
      "为什么选此路线/规格（数据逻辑）": "大型园区靠人工巡检覆盖慢，机器人提高巡检频次和可视化记录。",
      "为什么不选替代方案": "机器人不是替代人工，而是用于高频巡查和异常发现；无门禁/电动门联动会限制路线。",
      "是否需要计算": "是",
      "计算输入参数": "巡检路线、门点、充电功率、通讯覆盖",
      "计算/校核公式": "充电点和电动门位置覆盖巡检路线",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点表缺失、协议不通、权限混乱、告警泛滥、网络安全、存储不足。",
      "控制措施": "统一点表、接口联调、权限矩阵、VLAN隔离、告警分级、日志审计。",
      "验收/证据资料": "点表、联调报告、平台截图、权限表、日志、录像抽检。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0078",
      "网页公开摘要": "巡检机器人用于对园区和电力区域进行辅助巡检；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0079",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "监控与智能化",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "漏水检测系统",
      "主要功能需求": "发现水系统泄漏并告警",
      "推荐技术路线/规格": "漏水绳/点式传感器+控制器+平台上送",
      "关键技术参数/控制指标": "探测范围、灵敏度、定位、告警",
      "为什么选此路线/规格（数据逻辑）": "水处理、管路、空调区存在泄漏风险，早期检测可防止水损。",
      "为什么不选替代方案": "仅靠人工巡检发现晚，尤其夜间和无人区风险高。",
      "是否需要计算": "是",
      "计算输入参数": "水管路由、设备下方、排水路径",
      "计算/校核公式": "关键水风险区域覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点表缺失、协议不通、权限混乱、告警泛滥、网络安全、存储不足。",
      "控制措施": "统一点表、接口联调、权限矩阵、VLAN隔离、告警分级、日志审计。",
      "验收/证据资料": "点表、联调报告、平台截图、权限表、日志、录像抽检。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0079",
      "网页公开摘要": "漏水检测系统用于发现水系统泄漏并告警；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0080",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "监控与智能化",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "环境传感器",
      "主要功能需求": "监测温湿度、压差、空气质量等",
      "推荐技术路线/规格": "温湿度/压差/烟雾/水浸等传感器+平台",
      "关键技术参数/控制指标": "量程、精度、安装位置、校准周期",
      "为什么选此路线/规格（数据逻辑）": "环境传感器是气流组织、能效和运维判断的数据基础。",
      "为什么不选替代方案": "传感器数量不足或位置错误会导致控制策略误判。",
      "是否需要计算": "是",
      "计算输入参数": "机柜/通道/方仓点位、精度要求",
      "计算/校核公式": "点位代表性+精度满足控制要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点表缺失、协议不通、权限混乱、告警泛滥、网络安全、存储不足。",
      "控制措施": "统一点表、接口联调、权限矩阵、VLAN隔离、告警分级、日志审计。",
      "验收/证据资料": "点表、联调报告、平台截图、权限表、日志、录像抽检。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0080",
      "网页公开摘要": "环境传感器用于监测温湿度、压差、空气质量等；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0081",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "监控与智能化",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "大屏/值班终端",
      "主要功能需求": "支撑值班室统一展示和应急处置",
      "推荐技术路线/规格": "IOC/监控大屏+工作站+UPS供电",
      "关键技术参数/控制指标": "显示内容、分辨率、权限、备电",
      "为什么选此路线/规格（数据逻辑）": "值班终端把告警、视频、能耗和工单聚合，提高处置效率。",
      "为什么不选替代方案": "单系统分散显示会延迟响应和增加误判。",
      "是否需要计算": "是",
      "计算输入参数": "展示场景、点位数量、权限",
      "计算/校核公式": "关键视图覆盖率=100%；UPS备电满足值班需求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点表缺失、协议不通、权限混乱、告警泛滥、网络安全、存储不足。",
      "控制措施": "统一点表、接口联调、权限矩阵、VLAN隔离、告警分级、日志审计。",
      "验收/证据资料": "点表、联调报告、平台截图、权限表、日志、录像抽检。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0081",
      "网页公开摘要": "大屏/值班终端用于支撑值班室统一展示和应急处置；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0082",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "监控与智能化",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "监控平板/移动巡检终端",
      "主要功能需求": "现场巡检、拍照、记录和告警确认",
      "推荐技术路线/规格": "受控移动终端+账号权限+工单系统",
      "关键技术参数/控制指标": "终端数量、权限、离线能力、拍照记录",
      "为什么选此路线/规格（数据逻辑）": "移动终端使巡检记录、问题闭环和证据采集现场化。",
      "为什么不选替代方案": "纸质巡检后录入滞后，证据链不完整。",
      "是否需要计算": "是",
      "计算输入参数": "巡检路线、人员角色、权限",
      "计算/校核公式": "巡检点覆盖率=100%；问题闭环率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点表缺失、协议不通、权限混乱、告警泛滥、网络安全、存储不足。",
      "控制措施": "统一点表、接口联调、权限矩阵、VLAN隔离、告警分级、日志审计。",
      "验收/证据资料": "点表、联调报告、平台截图、权限表、日志、录像抽检。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0082",
      "网页公开摘要": "监控平板/移动巡检终端用于现场巡检、拍照、记录和告警确认；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0083",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "网络与路由",
      "系统组": "网络与光纤",
      "子系统": "光纤路由/网络基础",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "光纤路由",
      "主要功能需求": "连接IT、监控和园区网络",
      "推荐技术路线/规格": "主备路由、ODF配线、标签、弯曲半径控制",
      "关键技术参数/控制指标": "芯数、路由、冗余、损耗、标签",
      "为什么选此路线/规格（数据逻辑）": "网络路由必须与供电和消防通道协调，并保证冗余和可维护。",
      "为什么不选替代方案": "单一路由遇到施工损坏会形成大面积中断；无标签难以维护。",
      "是否需要计算": "是",
      "计算输入参数": "光纤芯数、链路损耗、路由长度",
      "计算/校核公式": "链路损耗≤预算；主备路由物理隔离",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "链路单点、标签混乱、带宽不足、网络安全、时钟不同步。",
      "控制措施": "主备路由、OTDR测试、标签标准、VLAN/ACL、日志审计、对时测试。",
      "验收/证据资料": "OTDR报告、网络拓扑、端口清单、配置备份、对时记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-10 Fiber Network",
      "网站接口ID": "dc-0083",
      "网页公开摘要": "光纤路由用于连接IT、监控和园区网络；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0084",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "网络与路由",
      "系统组": "网络与光纤",
      "子系统": "光纤路由/网络基础",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "ODF配线架",
      "主要功能需求": "实现光纤成端和调度",
      "推荐技术路线/规格": "标准ODF+熔接盘+跳线管理+标签",
      "关键技术参数/控制指标": "芯数、端口、熔接损耗、扩容余量",
      "为什么选此路线/规格（数据逻辑）": "ODF是光纤管理边界，决定故障定位和扩容效率。",
      "为什么不选替代方案": "无序熔接和跳线会导致断链难查、误拔风险高。",
      "是否需要计算": "是",
      "计算输入参数": "芯数、扩容率、端口类型",
      "计算/校核公式": "ODF容量≥当前芯数×扩容系数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "链路单点、标签混乱、带宽不足、网络安全、时钟不同步。",
      "控制措施": "主备路由、OTDR测试、标签标准、VLAN/ACL、日志审计、对时测试。",
      "验收/证据资料": "OTDR报告、网络拓扑、端口清单、配置备份、对时记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-10 Fiber Network",
      "网站接口ID": "dc-0084",
      "网页公开摘要": "ODF配线架用于实现光纤成端和调度；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0085",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "网络与路由",
      "系统组": "网络与光纤",
      "子系统": "光纤路由/网络基础",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "汇聚交换机",
      "主要功能需求": "汇聚监控、安防和运维数据",
      "推荐技术路线/规格": "工业/企业级交换机+冗余电源+VLAN隔离",
      "关键技术参数/控制指标": "端口数、带宽、冗余、协议、环境适应",
      "为什么选此路线/规格（数据逻辑）": "监控系统稳定性依赖交换网络，需按点数、带宽和安全隔离设计。",
      "为什么不选替代方案": "普通非管理交换机无法做VLAN、告警、冗余和安全管理。",
      "是否需要计算": "是",
      "计算输入参数": "摄像机码率、监控点数、协议、冗余",
      "计算/校核公式": "带宽≥总流量×余量；端口数≥点位×余量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "链路单点、标签混乱、带宽不足、网络安全、时钟不同步。",
      "控制措施": "主备路由、OTDR测试、标签标准、VLAN/ACL、日志审计、对时测试。",
      "验收/证据资料": "OTDR报告、网络拓扑、端口清单、配置备份、对时记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-10 Fiber Network",
      "网站接口ID": "dc-0085",
      "网页公开摘要": "汇聚交换机用于汇聚监控、安防和运维数据；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0086",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "网络与路由",
      "系统组": "网络与光纤",
      "子系统": "光纤路由/网络基础",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "防火墙/安全网关",
      "主要功能需求": "隔离监控网络、办公网络和外部接入",
      "推荐技术路线/规格": "防火墙+ACL+日志审计+远程访问控制",
      "关键技术参数/控制指标": "吞吐、策略、日志、VPN/零信任",
      "为什么选此路线/规格（数据逻辑）": "数据中心监控系统与外部平台连接必须有安全边界。",
      "为什么不选替代方案": "直接裸连外部网络会引入网络攻击和权限失控。",
      "是否需要计算": "是",
      "计算输入参数": "流量、访问对象、安全策略",
      "计算/校核公式": "吞吐≥峰值流量×余量；策略最小权限",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "链路单点、标签混乱、带宽不足、网络安全、时钟不同步。",
      "控制措施": "主备路由、OTDR测试、标签标准、VLAN/ACL、日志审计、对时测试。",
      "验收/证据资料": "OTDR报告、网络拓扑、端口清单、配置备份、对时记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-10 Fiber Network",
      "网站接口ID": "dc-0086",
      "网页公开摘要": "防火墙/安全网关用于隔离监控网络、办公网络和外部接入；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0087",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "网络与路由",
      "系统组": "网络与光纤",
      "子系统": "光纤路由/网络基础",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "时钟同步/NTP",
      "主要功能需求": "保证事件记录时间一致",
      "推荐技术路线/规格": "NTP/时钟服务器+各系统对时",
      "关键技术参数/控制指标": "精度、协议、冗余、同步范围",
      "为什么选此路线/规格（数据逻辑）": "SOE、视频、告警和测试数据必须时间一致才有证据价值。",
      "为什么不选替代方案": "各系统本地时间不一致会导致事故追溯困难。",
      "是否需要计算": "是",
      "计算输入参数": "系统数量、精度要求",
      "计算/校核公式": "关键系统对时成功率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "链路单点、标签混乱、带宽不足、网络安全、时钟不同步。",
      "控制措施": "主备路由、OTDR测试、标签标准、VLAN/ACL、日志审计、对时测试。",
      "验收/证据资料": "OTDR报告、网络拓扑、端口清单、配置备份、对时记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-10 Fiber Network",
      "网站接口ID": "dc-0087",
      "网页公开摘要": "时钟同步/NTP用于保证事件记录时间一致；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0088",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "网络与路由",
      "系统组": "网络与光纤",
      "子系统": "光纤路由/网络基础",
      "对象层级": "系统/设备级",
      "设备/配件/资料项": "无线/移动终端接入",
      "主要功能需求": "支持巡检和移动运维",
      "推荐技术路线/规格": "受控WiFi/专网+权限+审计",
      "关键技术参数/控制指标": "覆盖、认证、权限、日志",
      "为什么选此路线/规格（数据逻辑）": "移动巡检需要可靠网络，但必须纳入权限和安全策略。",
      "为什么不选替代方案": "开放无线会带来安全风险；无移动网络影响巡检效率。",
      "是否需要计算": "是",
      "计算输入参数": "覆盖区域、终端数量、安全策略",
      "计算/校核公式": "覆盖率≥目标区域；认证日志可追溯",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "链路单点、标签混乱、带宽不足、网络安全、时钟不同步。",
      "控制措施": "主备路由、OTDR测试、标签标准、VLAN/ACL、日志审计、对时测试。",
      "验收/证据资料": "OTDR报告、网络拓扑、端口清单、配置备份、对时记录。",
      "运维/交付资料": "维保合同、运行记录、巡检记录、整改闭环资料。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-10 Fiber Network",
      "网站接口ID": "dc-0088",
      "网页公开摘要": "无线/移动终端接入用于支持巡检和移动运维；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0089",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "土建机电接口",
      "系统组": "土建接口与安装",
      "子系统": "基础/支吊架/吊装",
      "对象层级": "材料/施工级",
      "设备/配件/资料项": "设备基础",
      "主要功能需求": "承载方仓、AHU、柴发、油罐等设备",
      "推荐技术路线/规格": "混凝土基础/钢平台+预埋件+抗浮/抗震校核",
      "关键技术参数/控制指标": "承载、水平度、预埋、抗浮、排水",
      "为什么选此路线/规格（数据逻辑）": "基础是设备能否安装和长期运行的前提，必须前置设备荷载和尺寸。",
      "为什么不选替代方案": "基础偏小或预埋错位会导致设备无法安装或后期结构风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备重量、尺寸、荷载、抗震/抗浮要求",
      "计算/校核公式": "承载≥设备荷载×安全系数；水平度满足设备要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "基础尺寸不符、支吊架承载不足、孔洞错漏、吊装安全、成品损坏、BIM冲突未解决。",
      "控制措施": "基础复核、支吊架验算、BIM会审、吊装方案、成品保护、隐蔽验收。",
      "验收/证据资料": "基础验收、拉拔试验、隐蔽验收、吊装旁站、BIM碰撞报告、照片。",
      "运维/交付资料": "竣工模型、隐蔽资料、维护通道确认、成品保护交接记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-11 Civil Installation",
      "网站接口ID": "dc-0089",
      "网页公开摘要": "设备基础用于承载方仓、AHU、柴发、油罐等设备；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0090",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "土建机电接口",
      "系统组": "土建接口与安装",
      "子系统": "基础/支吊架/吊装",
      "对象层级": "材料/施工级",
      "设备/配件/资料项": "支吊架/C型钢",
      "主要功能需求": "支撑风管、桥架、管道等",
      "推荐技术路线/规格": "型钢支吊架+荷载计算+防腐+抗震需求",
      "关键技术参数/控制指标": "规格、间距、承载、锚固、防腐",
      "为什么选此路线/规格（数据逻辑）": "支吊架是大量故障和整改来源，必须按实际荷载和间距计算。",
      "为什么不选替代方案": "用小规格材料会弯曲变形；无计算无法证明安全。",
      "是否需要计算": "是",
      "计算输入参数": "风管/桥架/管道重量、跨度、动载",
      "计算/校核公式": "承载≥荷载×安全系数；挠度≤限值",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "基础尺寸不符、支吊架承载不足、孔洞错漏、吊装安全、成品损坏、BIM冲突未解决。",
      "控制措施": "基础复核、支吊架验算、BIM会审、吊装方案、成品保护、隐蔽验收。",
      "验收/证据资料": "基础验收、拉拔试验、隐蔽验收、吊装旁站、BIM碰撞报告、照片。",
      "运维/交付资料": "竣工模型、隐蔽资料、维护通道确认、成品保护交接记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-11 Civil Installation",
      "网站接口ID": "dc-0090",
      "网页公开摘要": "支吊架/C型钢用于支撑风管、桥架、管道等；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0091",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "土建机电接口",
      "系统组": "土建接口与安装",
      "子系统": "基础/支吊架/吊装",
      "对象层级": "材料/施工级",
      "设备/配件/资料项": "防火封堵",
      "主要功能需求": "保持防火分区完整",
      "推荐技术路线/规格": "电缆/管道/桥架穿墙封堵系统",
      "关键技术参数/控制指标": "耐火极限、材料、封堵范围、标识",
      "为什么选此路线/规格（数据逻辑）": "穿越防火分区的每个孔洞都可能破坏防火完整性，封堵必须成系统。",
      "为什么不选替代方案": "简单泡沫或水泥随意封堵不能提供合规耐火和可追溯资料。",
      "是否需要计算": "是",
      "计算输入参数": "孔洞尺寸、穿越物、耐火等级",
      "计算/校核公式": "封堵系统耐火等级≥防火分区要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "基础尺寸不符、支吊架承载不足、孔洞错漏、吊装安全、成品损坏、BIM冲突未解决。",
      "控制措施": "基础复核、支吊架验算、BIM会审、吊装方案、成品保护、隐蔽验收。",
      "验收/证据资料": "基础验收、拉拔试验、隐蔽验收、吊装旁站、BIM碰撞报告、照片。",
      "运维/交付资料": "竣工模型、隐蔽资料、维护通道确认、成品保护交接记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-11 Civil Installation",
      "网站接口ID": "dc-0091",
      "网页公开摘要": "防火封堵用于保持防火分区完整；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0092",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "土建机电接口",
      "系统组": "土建接口与安装",
      "子系统": "基础/支吊架/吊装",
      "对象层级": "材料/施工级",
      "设备/配件/资料项": "预制孔洞/穿板件",
      "主要功能需求": "实现管线穿越并避免现场破坏夹芯板",
      "推荐技术路线/规格": "工厂预制开孔+套管+密封+防漏棉设计",
      "关键技术参数/控制指标": "孔径、位置、密封、防火、防水",
      "为什么选此路线/规格（数据逻辑）": "方仓化要求孔洞前置，现场开孔会破坏板材、防火、防水和保温性能。",
      "为什么不选替代方案": "现场随意开孔难以保证位置、边缘防护和密封。",
      "是否需要计算": "是",
      "计算输入参数": "BIM综合、管线尺寸、维护空间",
      "计算/校核公式": "孔洞尺寸=管线外径+安装/防火封堵空间",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "基础尺寸不符、支吊架承载不足、孔洞错漏、吊装安全、成品损坏、BIM冲突未解决。",
      "控制措施": "基础复核、支吊架验算、BIM会审、吊装方案、成品保护、隐蔽验收。",
      "验收/证据资料": "基础验收、拉拔试验、隐蔽验收、吊装旁站、BIM碰撞报告、照片。",
      "运维/交付资料": "竣工模型、隐蔽资料、维护通道确认、成品保护交接记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-11 Civil Installation",
      "网站接口ID": "dc-0092",
      "网页公开摘要": "预制孔洞/穿板件用于实现管线穿越并避免现场破坏夹芯板；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0093",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "土建机电接口",
      "系统组": "土建接口与安装",
      "子系统": "基础/支吊架/吊装",
      "对象层级": "材料/施工级",
      "设备/配件/资料项": "吊装工具/吊点",
      "主要功能需求": "保障方仓、风管、设备吊装安全",
      "推荐技术路线/规格": "吊杆、吊绳、吊钩、吊耳、专项吊装方案",
      "关键技术参数/控制指标": "额定载荷、吊点、角度、路径、人员",
      "为什么选此路线/规格（数据逻辑）": "大型设备吊装必须按设备重量、吊点和路径控制，避免钣金挤压和结构变形。",
      "为什么不选替代方案": "临时吊装无方案会导致人员伤害、设备损坏和交付延误。",
      "是否需要计算": "是",
      "计算输入参数": "设备重量、重心、吊装半径、吊具载荷",
      "计算/校核公式": "吊具额定载荷≥设备重量×安全系数；吊角满足方案",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "基础尺寸不符、支吊架承载不足、孔洞错漏、吊装安全、成品损坏、BIM冲突未解决。",
      "控制措施": "基础复核、支吊架验算、BIM会审、吊装方案、成品保护、隐蔽验收。",
      "验收/证据资料": "基础验收、拉拔试验、隐蔽验收、吊装旁站、BIM碰撞报告、照片。",
      "运维/交付资料": "竣工模型、隐蔽资料、维护通道确认、成品保护交接记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-11 Civil Installation",
      "网站接口ID": "dc-0093",
      "网页公开摘要": "吊装工具/吊点用于保障方仓、风管、设备吊装安全；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0094",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "土建机电接口",
      "系统组": "土建接口与安装",
      "子系统": "基础/支吊架/吊装",
      "对象层级": "材料/施工级",
      "设备/配件/资料项": "成品保护",
      "主要功能需求": "保护运输、待安装和已安装设备",
      "推荐技术路线/规格": "包装、防雨、防尘、防撞、防盗、区域隔离",
      "关键技术参数/控制指标": "保护等级、责任区、检查频次",
      "为什么选此路线/规格（数据逻辑）": "工厂预制设备价值高，现场待安装时间和交叉施工会产生损坏风险。",
      "为什么不选替代方案": "无保护责任界面会导致损坏争议和返工。",
      "是否需要计算": "是",
      "计算输入参数": "设备价值、存放环境、交叉施工",
      "计算/校核公式": "保护措施覆盖率=100%；检查频次满足风险等级",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "基础尺寸不符、支吊架承载不足、孔洞错漏、吊装安全、成品损坏、BIM冲突未解决。",
      "控制措施": "基础复核、支吊架验算、BIM会审、吊装方案、成品保护、隐蔽验收。",
      "验收/证据资料": "基础验收、拉拔试验、隐蔽验收、吊装旁站、BIM碰撞报告、照片。",
      "运维/交付资料": "竣工模型、隐蔽资料、维护通道确认、成品保护交接记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-11 Civil Installation",
      "网站接口ID": "dc-0094",
      "网页公开摘要": "成品保护用于保护运输、待安装和已安装设备；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0095",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "土建机电接口",
      "系统组": "土建接口与安装",
      "子系统": "基础/支吊架/吊装",
      "对象层级": "材料/施工级",
      "设备/配件/资料项": "备件仓库箱",
      "主要功能需求": "为基础设施备件提供受控存放空间",
      "推荐技术路线/规格": "仓库箱+门禁+视频+精密空调",
      "关键技术参数/控制指标": "尺寸、环境、权限、视频、备件台账",
      "为什么选此路线/规格（数据逻辑）": "关键备件需要安全、温湿度可控和台账管理，避免故障时找不到或失效。",
      "为什么不选替代方案": "普通临时仓库无法保证环境和权限管理。",
      "是否需要计算": "是",
      "计算输入参数": "备件清单、温湿度要求、权限",
      "计算/校核公式": "仓库容量≥备件体积；环境满足备件保存要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "基础尺寸不符、支吊架承载不足、孔洞错漏、吊装安全、成品损坏、BIM冲突未解决。",
      "控制措施": "基础复核、支吊架验算、BIM会审、吊装方案、成品保护、隐蔽验收。",
      "验收/证据资料": "基础验收、拉拔试验、隐蔽验收、吊装旁站、BIM碰撞报告、照片。",
      "运维/交付资料": "竣工模型、隐蔽资料、维护通道确认、成品保护交接记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-11 Civil Installation",
      "网站接口ID": "dc-0095",
      "网页公开摘要": "备件仓库箱用于为基础设施备件提供受控存放空间；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0096",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "土建机电接口",
      "系统组": "土建接口与安装",
      "子系统": "基础/支吊架/吊装",
      "对象层级": "材料/施工级",
      "设备/配件/资料项": "电力走廊LED照明",
      "主要功能需求": "提供电力走廊巡检与操作照明",
      "推荐技术路线/规格": "LED照明+分区控制+应急策略",
      "关键技术参数/控制指标": "照度、色温、防护、供电、控制",
      "为什么选此路线/规格（数据逻辑）": "电力走廊需要足够照度保证操作安全和巡检质量。",
      "为什么不选替代方案": "照度不足会导致误操作、巡检遗漏和安全隐患。",
      "是否需要计算": "是",
      "计算输入参数": "走廊面积、目标照度、灯具效率",
      "计算/校核公式": "照度≥目标值；眩光和维护性满足要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "基础尺寸不符、支吊架承载不足、孔洞错漏、吊装安全、成品损坏、BIM冲突未解决。",
      "控制措施": "基础复核、支吊架验算、BIM会审、吊装方案、成品保护、隐蔽验收。",
      "验收/证据资料": "基础验收、拉拔试验、隐蔽验收、吊装旁站、BIM碰撞报告、照片。",
      "运维/交付资料": "竣工模型、隐蔽资料、维护通道确认、成品保护交接记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-11 Civil Installation",
      "网站接口ID": "dc-0096",
      "网页公开摘要": "电力走廊LED照明用于提供电力走廊巡检与操作照明；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0097",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "土建机电接口",
      "系统组": "土建接口与安装",
      "子系统": "基础/支吊架/吊装",
      "对象层级": "材料/施工级",
      "设备/配件/资料项": "施工临建/开办项",
      "主要功能需求": "支撑设备进场、安装和调试",
      "推荐技术路线/规格": "临电、临水、临设、道路、吊装场地",
      "关键技术参数/控制指标": "容量、位置、安全、责任边界",
      "为什么选此路线/规格（数据逻辑）": "方仓设备大、工序多，临建直接影响交付效率和安全。",
      "为什么不选替代方案": "缺少临建设计会导致现场混乱、道路堵塞、临电风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备到货计划、用电负荷、吊装路径",
      "计算/校核公式": "临电容量≥施工峰值；道路承载满足运输",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "基础尺寸不符、支吊架承载不足、孔洞错漏、吊装安全、成品损坏、BIM冲突未解决。",
      "控制措施": "基础复核、支吊架验算、BIM会审、吊装方案、成品保护、隐蔽验收。",
      "验收/证据资料": "基础验收、拉拔试验、隐蔽验收、吊装旁站、BIM碰撞报告、照片。",
      "运维/交付资料": "竣工模型、隐蔽资料、维护通道确认、成品保护交接记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-11 Civil Installation",
      "网站接口ID": "dc-0097",
      "网页公开摘要": "施工临建/开办项用于支撑设备进场、安装和调试；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0098",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "土建机电接口",
      "系统组": "土建接口与安装",
      "子系统": "基础/支吊架/吊装",
      "对象层级": "材料/施工级",
      "设备/配件/资料项": "BIM综合管线",
      "主要功能需求": "前置解决空间冲突和接口问题",
      "推荐技术路线/规格": "BIM综合+碰撞检查+专业会审",
      "关键技术参数/控制指标": "模型深度、碰撞点、净高、维护空间",
      "为什么选此路线/规格（数据逻辑）": "BIM综合把问题解决在施工前，尤其适合方仓与既有厂房/夹层管线协调。",
      "为什么不选替代方案": "只靠二维图纸容易漏掉风管、桥架、消防和设备维护空间冲突。",
      "是否需要计算": "是",
      "计算输入参数": "各专业模型、设备尺寸、维护空间",
      "计算/校核公式": "碰撞问题销项率=100%；关键净高满足要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "基础尺寸不符、支吊架承载不足、孔洞错漏、吊装安全、成品损坏、BIM冲突未解决。",
      "控制措施": "基础复核、支吊架验算、BIM会审、吊装方案、成品保护、隐蔽验收。",
      "验收/证据资料": "基础验收、拉拔试验、隐蔽验收、吊装旁站、BIM碰撞报告、照片。",
      "运维/交付资料": "竣工模型、隐蔽资料、维护通道确认、成品保护交接记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-11 Civil Installation",
      "网站接口ID": "dc-0098",
      "网页公开摘要": "BIM综合管线用于前置解决空间冲突和接口问题；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0099",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "材料设备报验",
      "主要功能需求": "确认进入现场的设备材料符合规格",
      "推荐技术路线/规格": "报验单+合格证+检测报告+规格核查",
      "关键技术参数/控制指标": "规格、型号、数量、质量文件、送检",
      "为什么选此路线/规格（数据逻辑）": "报验是防止不合格材料进入现场的第一道闸门。",
      "为什么不选替代方案": "事后发现材料不符会导致拆改、延期和责任争议。",
      "是否需要计算": "是",
      "计算输入参数": "材料清单、规范要求、检测要求",
      "计算/校核公式": "报验覆盖率=100%；规格符合率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0099",
      "网页公开摘要": "材料设备报验用于确认进入现场的设备材料符合规格；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0100",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "联合开箱",
      "主要功能需求": "核对到货设备和附件状态",
      "推荐技术路线/规格": "业主/监理/施工/厂家联合开箱记录",
      "关键技术参数/控制指标": "型号、数量、外观、附件、损伤",
      "为什么选此路线/规格（数据逻辑）": "开箱把运输损坏和缺件问题前置，形成责任证据。",
      "为什么不选替代方案": "单方开箱容易造成缺件、损坏责任不清。",
      "是否需要计算": "是",
      "计算输入参数": "设备清单、装箱单、到货计划",
      "计算/校核公式": "开箱记录覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0100",
      "网页公开摘要": "联合开箱用于核对到货设备和附件状态；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0101",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "厂验复核",
      "主要功能需求": "复核工厂测试和整改项",
      "推荐技术路线/规格": "FAT问题清单+现场复核+销项记录",
      "关键技术参数/控制指标": "测试项、问题项、整改状态",
      "为什么选此路线/规格（数据逻辑）": "工厂预制路线必须用厂验复核保证问题不带到现场。",
      "为什么不选替代方案": "只看厂家自报会漏掉整改未闭环问题。",
      "是否需要计算": "是",
      "计算输入参数": "FAT清单、问题清单、整改证据",
      "计算/校核公式": "问题销项率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0101",
      "网页公开摘要": "厂验复核用于复核工厂测试和整改项；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0102",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "白名单核查",
      "主要功能需求": "核查关键设备是否符合批准品牌/规格",
      "推荐技术路线/规格": "白名单/批准清单+现场逐项核查",
      "关键技术参数/控制指标": "品牌、型号、配置、批次",
      "为什么选此路线/规格（数据逻辑）": "关键设备白名单核查用于防止偷换规格和供应链偏差。",
      "为什么不选替代方案": "不核查会导致设备参数、质量和维保体系不可控。",
      "是否需要计算": "是",
      "计算输入参数": "批准清单、铭牌、设备编号",
      "计算/校核公式": "符合率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0102",
      "网页公开摘要": "白名单核查用于核查关键设备是否符合批准品牌/规格；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0103",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "隐蔽验收",
      "主要功能需求": "在封闭前验收不可见工程",
      "推荐技术路线/规格": "隐蔽记录+照片+测量+签字",
      "关键技术参数/控制指标": "接地、管线、封堵、基础、支吊架",
      "为什么选此路线/规格（数据逻辑）": "隐蔽工程一旦封闭，后期追溯成本高，必须前置验收。",
      "为什么不选替代方案": "没有隐蔽记录会导致质量不可证明。",
      "是否需要计算": "是",
      "计算输入参数": "隐蔽部位清单、检验批要求",
      "计算/校核公式": "隐蔽验收覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0103",
      "网页公开摘要": "隐蔽验收用于在封闭前验收不可见工程；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0104",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "功能测试",
      "主要功能需求": "验证设备和子系统功能",
      "推荐技术路线/规格": "单机测试+系统测试+联动测试",
      "关键技术参数/控制指标": "测试用例、输入、输出、通过标准",
      "为什么选此路线/规格（数据逻辑）": "功能测试证明设备不仅安装完成，而且能按设计逻辑运行。",
      "为什么不选替代方案": "不测试直接移交会把问题留给运维。",
      "是否需要计算": "是",
      "计算输入参数": "测试项、控制逻辑、点表",
      "计算/校核公式": "通过率=100%；问题闭环=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0104",
      "网页公开摘要": "功能测试用于验证设备和子系统功能；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0105",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "第三方验证测试",
      "主要功能需求": "由独立方验证系统性能",
      "推荐技术路线/规格": "第三方测试报告+原始数据+结论",
      "关键技术参数/控制指标": "负载、供电、制冷、应急、联动",
      "为什么选此路线/规格（数据逻辑）": "第三方测试是重大数据中心交付的关键证据，提升可信度。",
      "为什么不选替代方案": "仅内部测试证明力不足，客户和运维难以接受。",
      "是否需要计算": "是",
      "计算输入参数": "测试方案、测试条件、原始数据",
      "计算/校核公式": "测试结论满足设计目标",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0105",
      "网页公开摘要": "第三方验证测试用于由独立方验证系统性能；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0106",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "竣工资料包",
      "主要功能需求": "为运维和未来改造提供完整资料",
      "推荐技术路线/规格": "竣工图、BIM/CFD、控制逻辑、路由图、维保合同、重点设备清单",
      "关键技术参数/控制指标": "完整性、版本、签章、电子化",
      "为什么选此路线/规格（数据逻辑）": "数据中心后期运维、扩容和事故处理高度依赖资料完整性。",
      "为什么不选替代方案": "资料缺失会导致运维盲区、改造风险和争议难以解决。",
      "是否需要计算": "是",
      "计算输入参数": "资料清单、版本、签章",
      "计算/校核公式": "资料完整率=100%；版本一致性=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0106",
      "网页公开摘要": "竣工资料包用于为运维和未来改造提供完整资料；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0107",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "控制逻辑图",
      "主要功能需求": "把电力、暖通、消防、弱电控制关系固化",
      "推荐技术路线/规格": "竣工控制逻辑图+说明+联动测试",
      "关键技术参数/控制指标": "逻辑、时序、动作条件、反馈信号",
      "为什么选此路线/规格（数据逻辑）": "控制逻辑图是调试、联动和运维故障排查的核心文件。",
      "为什么不选替代方案": "只靠口头说明或厂家单系统图无法支持跨系统联动。",
      "是否需要计算": "是",
      "计算输入参数": "联动矩阵、控制点、反馈点",
      "计算/校核公式": "逻辑覆盖率=100%；联动测试通过率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0107",
      "网页公开摘要": "控制逻辑图用于把电力、暖通、消防、弱电控制关系固化；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0108",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "供电/网络/供水路由图",
      "主要功能需求": "明确关键系统路由和检修边界",
      "推荐技术路线/规格": "竣工路由图+标识+现场复核",
      "关键技术参数/控制指标": "路径、节点、编号、冗余",
      "为什么选此路线/规格（数据逻辑）": "路由图让运维知道故障影响范围和检修边界。",
      "为什么不选替代方案": "没有路由图会导致停电/断网/断水风险扩大。",
      "是否需要计算": "是",
      "计算输入参数": "系统路径、冗余策略、设备编号",
      "计算/校核公式": "现场与图纸一致率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0108",
      "网页公开摘要": "供电/网络/供水路由图用于明确关键系统路由和检修边界；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0109",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "维保合同清单",
      "主要功能需求": "明确交付后维护责任",
      "推荐技术路线/规格": "按中压、低压、柴发、油路、UPS、IT方仓、空调、水处理、消防、监控等分类",
      "关键技术参数/控制指标": "合同范围、响应时间、备件、联系人",
      "为什么选此路线/规格（数据逻辑）": "大型数据中心不是建完结束，维保合同是长期可靠运行保障。",
      "为什么不选替代方案": "无维保边界会导致故障时责任不清和响应延迟。",
      "是否需要计算": "是",
      "计算输入参数": "设备清单、维保范围、SLA",
      "计算/校核公式": "维保覆盖关键系统=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0109",
      "网页公开摘要": "维保合同清单用于明确交付后维护责任；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0110",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/quality-acceptance.html",
      "四级分类": "验收证据",
      "系统组": "验收与资料",
      "子系统": "质量验收和交付资料",
      "对象层级": "资料/流程级",
      "设备/配件/资料项": "重点设备清单",
      "主要功能需求": "形成设备资产台账",
      "推荐技术路线/规格": "设备名称、规格、品牌、数量、序列号、位置、维保",
      "关键技术参数/控制指标": "资产编码、位置、参数、维保期限",
      "为什么选此路线/规格（数据逻辑）": "设备清单是后续运维、备件、升级、保险和估值基础。",
      "为什么不选替代方案": "只保留采购清单不够，缺少位置、序列号和维保信息。",
      "是否需要计算": "是",
      "计算输入参数": "设备台账字段、维保信息",
      "计算/校核公式": "资产字段完整率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "漏报验、漏测试、资料版本不一致、问题未闭环、移交证据不足。",
      "控制措施": "建立资料目录、节点验收、测试计划、销项台账、版本控制、移交签收。",
      "验收/证据资料": "报验审批、开箱记录、厂验复核、隐蔽验收、测试报告、资料移交单。",
      "运维/交付资料": "竣工资料、维保合同、设备台账、控制逻辑、路由图、第三方测试报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-12 Acceptance Evidence",
      "网站接口ID": "dc-0110",
      "网页公开摘要": "重点设备清单用于形成设备资产台账；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0111",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "低压柜内部部件",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "ACB空气断路器",
      "主要功能需求": "低压主回路开断和保护",
      "推荐技术路线/规格": "成套柜内标准部件+保护选择性+通讯监测",
      "关键技术参数/控制指标": "额定电流、Icu/Ics、脱扣器、通讯",
      "为什么选此路线/规格（数据逻辑）": "按主回路负荷和短路电流选；电子脱扣支持选择性和事件记录。",
      "为什么不选替代方案": "普通MCCB不适合大容量主进线；无通讯不利于运维。",
      "是否需要计算": "是",
      "计算输入参数": "回路电流、短路电流、选择性曲线",
      "计算/校核公式": "Icu/Ics≥短路电流；In≥计算电流",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-02 LV Power",
      "网站接口ID": "dc-0111",
      "网页公开摘要": "ACB空气断路器用于低压主回路开断和保护；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0112",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "低压柜内部部件",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "MCCB塑壳断路器",
      "主要功能需求": "馈线回路保护和隔离",
      "推荐技术路线/规格": "成套柜内标准部件+保护选择性+通讯监测",
      "关键技术参数/控制指标": "额定电流、分断能力、脱扣曲线、附件",
      "为什么选此路线/规格（数据逻辑）": "按负荷等级和下级保护配合选择，避免越级跳闸。",
      "为什么不选替代方案": "熔断器方案维护性差；低分断MCCB故障风险大。",
      "是否需要计算": "是",
      "计算输入参数": "馈线负荷、短路电流、级差",
      "计算/校核公式": "Icu≥短路电流；曲线满足选择性",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-02 LV Power",
      "网站接口ID": "dc-0112",
      "网页公开摘要": "MCCB塑壳断路器用于馈线回路保护和隔离；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0113",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "低压柜内部部件",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "ATS/备自投装置",
      "主要功能需求": "自动切换供电路径",
      "推荐技术路线/规格": "成套柜内标准部件+保护选择性+通讯监测",
      "关键技术参数/控制指标": "切换时间、逻辑、机械电气闭锁、反馈",
      "为什么选此路线/规格（数据逻辑）": "关键负荷需要明确自动/手动切换策略，防止误切换。",
      "为什么不选替代方案": "只靠人工切换响应慢；无闭锁存在并列风险。",
      "是否需要计算": "是",
      "计算输入参数": "电源数量、切换策略、负荷等级",
      "计算/校核公式": "切换动作满足运行方式；联锁100%测试",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-02 LV Power",
      "网站接口ID": "dc-0113",
      "网页公开摘要": "ATS/备自投装置用于自动切换供电路径；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0114",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "低压柜内部部件",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "低压柜端子排",
      "主要功能需求": "二次线缆接线和测试边界",
      "推荐技术路线/规格": "成套柜内标准部件+保护选择性+通讯监测",
      "关键技术参数/控制指标": "端子数量、线径、标识、备用端子",
      "为什么选此路线/规格（数据逻辑）": "端子排清晰可测，后期联调和故障排查效率高。",
      "为什么不选替代方案": "直接绞接或无编号导致调试和运维混乱。",
      "是否需要计算": "是",
      "计算输入参数": "点表数量、备用比例",
      "计算/校核公式": "端子数量≥点位×备用系数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-02 LV Power",
      "网站接口ID": "dc-0114",
      "网页公开摘要": "低压柜端子排用于二次线缆接线和测试边界；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0115",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "低压柜内部部件",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "柜内加热除湿/温控",
      "主要功能需求": "保证柜内元件环境稳定",
      "推荐技术路线/规格": "成套柜内标准部件+保护选择性+通讯监测",
      "关键技术参数/控制指标": "加热器、温控器、湿度、凝露保护",
      "为什么选此路线/规格（数据逻辑）": "电力柜在温湿度变化下有凝露风险，需温湿控制。",
      "为什么不选替代方案": "无温控可能导致绝缘下降和端子锈蚀。",
      "是否需要计算": "是",
      "计算输入参数": "环境温湿度、柜体防护",
      "计算/校核公式": "湿度/温度阈值控制",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-02 LV Power",
      "网站接口ID": "dc-0115",
      "网页公开摘要": "柜内加热除湿/温控用于保证柜内元件环境稳定；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0116",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电池部件",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "电池熔断器/隔离开关",
      "主要功能需求": "隔离和保护电池回路",
      "推荐技术路线/规格": "电池系统安全部件+监测+可维护设计",
      "关键技术参数/控制指标": "额定电流、分断能力、正负极配置、监测",
      "为什么选此路线/规格（数据逻辑）": "直流故障能量大，隔离和熔断必须可靠并可监控。",
      "为什么不选替代方案": "普通交流断路器不能直接用于直流分断。",
      "是否需要计算": "是",
      "计算输入参数": "直流电压、最大短路电流",
      "计算/校核公式": "直流分断能力≥故障电流",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0116",
      "网页公开摘要": "电池熔断器/隔离开关用于隔离和保护电池回路；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0117",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电池部件",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "电池架/柜体",
      "主要功能需求": "承载电池并提供维护空间",
      "推荐技术路线/规格": "电池系统安全部件+监测+可维护设计",
      "关键技术参数/控制指标": "承载、绝缘、防护、通风、抗震",
      "为什么选此路线/规格（数据逻辑）": "电池重量集中，柜体承载和通风决定安全性。",
      "为什么不选替代方案": "普通货架不满足电气绝缘、维护和防护。",
      "是否需要计算": "是",
      "计算输入参数": "电池重量、排布、维护通道",
      "计算/校核公式": "承载≥电池重量×安全系数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0117",
      "网页公开摘要": "电池架/柜体用于承载电池并提供维护空间；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0118",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电池部件",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "电池温度传感器",
      "主要功能需求": "监控电池温升和热失控前兆",
      "推荐技术路线/规格": "电池系统安全部件+监测+可维护设计",
      "关键技术参数/控制指标": "精度、布点、告警阈值、平台接入",
      "为什么选此路线/规格（数据逻辑）": "温度是电池安全最重要前置指标之一。",
      "为什么不选替代方案": "只看柜内平均温度可能漏掉局部热点。",
      "是否需要计算": "是",
      "计算输入参数": "电池组数量、热源位置",
      "计算/校核公式": "关键电池组温度点覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0118",
      "网页公开摘要": "电池温度传感器用于监控电池温升和热失控前兆；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0119",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "机柜附件",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "机柜盲板",
      "主要功能需求": "封堵空U位减少热回流",
      "推荐技术路线/规格": "机柜末端附件+气流/配电/标签一体化",
      "关键技术参数/控制指标": "数量、阻燃、安装方式、毛刷款",
      "为什么选此路线/规格（数据逻辑）": "盲板改善气流组织，是低成本高收益措施。",
      "为什么不选替代方案": "不装盲板会增加混风和热点风险。",
      "是否需要计算": "是",
      "计算输入参数": "机柜数、空U位比例",
      "计算/校核公式": "配置数量≥空U位目标比例",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0119",
      "网页公开摘要": "机柜盲板用于封堵空U位减少热回流；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0120",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "机柜附件",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "机柜刷形穿线板",
      "主要功能需求": "线缆穿越同时减少漏风",
      "推荐技术路线/规格": "机柜末端附件+气流/配电/标签一体化",
      "关键技术参数/控制指标": "毛刷密度、阻燃、尺寸、安装位置",
      "为什么选此路线/规格（数据逻辑）": "兼顾线缆通过和气流密封，减少冷量浪费。",
      "为什么不选替代方案": "简单开孔漏风严重；全封闭又不利于布线。",
      "是否需要计算": "是",
      "计算输入参数": "线缆数量、开孔尺寸",
      "计算/校核公式": "漏风面积控制在目标范围",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0120",
      "网页公开摘要": "机柜刷形穿线板用于线缆穿越同时减少漏风；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0121",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "机柜附件",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "机柜门锁/铰链",
      "主要功能需求": "保证机柜安全和维护便利",
      "推荐技术路线/规格": "机柜末端附件+气流/配电/标签一体化",
      "关键技术参数/控制指标": "锁具、开启角度、耐久、接地跨接",
      "为什么选此路线/规格（数据逻辑）": "门锁和铰链影响安全、维护和接地连续性。",
      "为什么不选替代方案": "普通锁具无法满足统一管理和长期耐久。",
      "是否需要计算": "是",
      "计算输入参数": "维护频次、权限要求",
      "计算/校核公式": "开关测试和耐久性满足要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0121",
      "网页公开摘要": "机柜门锁/铰链用于保证机柜安全和维护便利；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0122",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "机柜附件",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "机柜标签/二维码",
      "主要功能需求": "统一资产识别和巡检记录",
      "推荐技术路线/规格": "机柜末端附件+气流/配电/标签一体化",
      "关键技术参数/控制指标": "编码规则、位置、材质、二维码",
      "为什么选此路线/规格（数据逻辑）": "标签把设备、资料、巡检和网站数据库连接起来。",
      "为什么不选替代方案": "手写标签易脱落和错写，不可系统化。",
      "是否需要计算": "是",
      "计算输入参数": "设备台账、资产编码",
      "计算/校核公式": "标签覆盖率=100%；编码唯一",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0122",
      "网页公开摘要": "机柜标签/二维码用于统一资产识别和巡检记录；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0123",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "暖通部件",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "压差传感器",
      "主要功能需求": "监测过滤器、通道和风系统压差",
      "推荐技术路线/规格": "暖通末端部件+监测+可维护设计",
      "关键技术参数/控制指标": "量程、精度、布点、告警",
      "为什么选此路线/规格（数据逻辑）": "压差反映堵塞、风量和气流组织，支撑主动运维。",
      "为什么不选替代方案": "没有压差监测只能等温度异常后发现问题。",
      "是否需要计算": "是",
      "计算输入参数": "风系统阻力、过滤器终阻力",
      "计算/校核公式": "量程覆盖正常与堵塞状态",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0123",
      "网页公开摘要": "压差传感器用于监测过滤器、通道和风系统压差；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0124",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "暖通部件",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "温湿度传感器",
      "主要功能需求": "监控机房环境和控制策略",
      "推荐技术路线/规格": "暖通末端部件+监测+可维护设计",
      "关键技术参数/控制指标": "精度、布点、响应时间、校准",
      "为什么选此路线/规格（数据逻辑）": "温湿度是控制策略和SLA的基础输入。",
      "为什么不选替代方案": "少量点位不能代表高密度机房真实状态。",
      "是否需要计算": "是",
      "计算输入参数": "机房面积、冷热通道、负荷密度",
      "计算/校核公式": "点位覆盖关键热点和回风区域",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0124",
      "网页公开摘要": "温湿度传感器用于监控机房环境和控制策略；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0125",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "暖通部件",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "风量测点/风速传感器",
      "主要功能需求": "验证送风能力和运行状态",
      "推荐技术路线/规格": "暖通末端部件+监测+可维护设计",
      "关键技术参数/控制指标": "量程、精度、安装位置",
      "为什么选此路线/规格（数据逻辑）": "风量是冷却能力的直接证明，尤其在假负载测试中重要。",
      "为什么不选替代方案": "只看设备额定风量不能证明现场送风到位。",
      "是否需要计算": "是",
      "计算输入参数": "风管截面、目标风量",
      "计算/校核公式": "实测风量≥设计风量×允许偏差",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0125",
      "网页公开摘要": "风量测点/风速传感器用于验证送风能力和运行状态；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0126",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "暖通部件",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "管道保温",
      "主要功能需求": "减少冷凝、热损和安全风险",
      "推荐技术路线/规格": "暖通末端部件+监测+可维护设计",
      "关键技术参数/控制指标": "厚度、导热系数、防火、外护层",
      "为什么选此路线/规格（数据逻辑）": "保温影响能效和冷凝风险，尤其水管和风管接头。",
      "为什么不选替代方案": "无保温或破损会造成结露、滴水和能耗损失。",
      "是否需要计算": "是",
      "计算输入参数": "管径、温差、环境湿度",
      "计算/校核公式": "表面温度高于露点；厚度满足计算",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0126",
      "网页公开摘要": "管道保温用于减少冷凝、热损和安全风险；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0127",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "暖通部件",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "排水地漏/排水管",
      "主要功能需求": "处理冷凝水、事故水和清洗水",
      "推荐技术路线/规格": "暖通末端部件+监测+可维护设计",
      "关键技术参数/控制指标": "坡度、管径、水封、防返味",
      "为什么选此路线/规格（数据逻辑）": "排水系统决定漏水事故能否快速排除。",
      "为什么不选替代方案": "无组织排水会导致水损和电气风险。",
      "是否需要计算": "是",
      "计算输入参数": "排水量、坡度、路径",
      "计算/校核公式": "排水能力≥最大排水量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0127",
      "网页公开摘要": "排水地漏/排水管用于处理冷凝水、事故水和清洗水；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0128",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "油路部件",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "燃油过滤器",
      "主要功能需求": "保护发动机供油质量",
      "推荐技术路线/规格": "燃油系统部件+泄漏/压力/维护控制",
      "关键技术参数/控制指标": "过滤精度、压差、旁通、维护",
      "为什么选此路线/规格（数据逻辑）": "燃油质量影响柴发启动和长期运行，过滤器必须可维护可监测。",
      "为什么不选替代方案": "无过滤或过滤精度不足会造成喷油系统故障。",
      "是否需要计算": "是",
      "计算输入参数": "油品质量、流量、维护周期",
      "计算/校核公式": "过滤能力≥燃油流量；压差报警阈值设置",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0128",
      "网页公开摘要": "燃油过滤器用于保护发动机供油质量；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0129",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "柴发部件",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "并机控制器",
      "主要功能需求": "实现同步、负荷分配和保护",
      "推荐技术路线/规格": "柴发成套部件+并机/启动/排风控制",
      "关键技术参数/控制指标": "同步精度、通讯、逻辑、冗余",
      "为什么选此路线/规格（数据逻辑）": "并机控制器决定多台柴发是否稳定并列运行。",
      "为什么不选替代方案": "人工并机或简单控制器不能满足快速启动和稳定负荷分配。",
      "是否需要计算": "是",
      "计算输入参数": "柴发数量、负荷阶跃、通讯",
      "计算/校核公式": "同步条件满足；负荷分配偏差≤目标",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0129",
      "网页公开摘要": "并机控制器用于实现同步、负荷分配和保护；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0130",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "柴发部件",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "排风导流/隔热板",
      "主要功能需求": "避免热排风影响AHU和邻近设备",
      "推荐技术路线/规格": "柴发成套部件+并机/启动/排风控制",
      "关键技术参数/控制指标": "导流方向、材料、耐温、防雨",
      "为什么选此路线/规格（数据逻辑）": "柴发排风热量大，必须避免回流和影响AHU进风。",
      "为什么不选替代方案": "无导流会导致相邻设备高温和效率下降。",
      "是否需要计算": "是",
      "计算输入参数": "排风温度、风量、平台布置",
      "计算/校核公式": "热羽流不进入AHU进风区",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0130",
      "网页公开摘要": "排风导流/隔热板用于避免热排风影响AHU和邻近设备；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0131",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防部件",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "手动报警按钮",
      "主要功能需求": "人工触发火警和联动",
      "推荐技术路线/规格": "消防末端部件+联动反馈+验收证据",
      "关键技术参数/控制指标": "位置、标识、防护、回路地址",
      "为什么选此路线/规格（数据逻辑）": "自动探测之外需要人工触发手段，形成消防冗余。",
      "为什么不选替代方案": "无手报会降低人员发现火情后的处置效率。",
      "是否需要计算": "是",
      "计算输入参数": "疏散路径、区域位置",
      "计算/校核公式": "布点满足人员可达距离",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0131",
      "网页公开摘要": "手动报警按钮用于人工触发火警和联动；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0132",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防部件",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "声光报警器",
      "主要功能需求": "发出火警和气体喷放警示",
      "推荐技术路线/规格": "消防末端部件+联动反馈+验收证据",
      "关键技术参数/控制指标": "声压、闪光、安装位置、联动",
      "为什么选此路线/规格（数据逻辑）": "声光告警是人员撤离和禁止进入的重要提示。",
      "为什么不选替代方案": "只靠平台告警不能保证现场人员知晓。",
      "是否需要计算": "是",
      "计算输入参数": "区域噪声、可视范围",
      "计算/校核公式": "声压/可视覆盖满足要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0132",
      "网页公开摘要": "声光报警器用于发出火警和气体喷放警示；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0133",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防部件",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "防火阀/排烟防火阀",
      "主要功能需求": "控制火灾烟气和风路隔断",
      "推荐技术路线/规格": "消防末端部件+联动反馈+验收证据",
      "关键技术参数/控制指标": "温控动作、反馈、耐火、联动",
      "为什么选此路线/规格（数据逻辑）": "防火阀是风管穿越防火分区的关键控制点。",
      "为什么不选替代方案": "无反馈阀门无法确认动作状态。",
      "是否需要计算": "是",
      "计算输入参数": "风管路由、防火分区",
      "计算/校核公式": "阀门动作和反馈100%测试",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0133",
      "网页公开摘要": "防火阀/排烟防火阀用于控制火灾烟气和风路隔断；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0134",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "传感监控",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "门磁/门状态传感器",
      "主要功能需求": "监测门开关状态",
      "推荐技术路线/规格": "传感采集+平台告警+点表管理",
      "关键技术参数/控制指标": "安装位置、反馈、抗干扰",
      "为什么选此路线/规格（数据逻辑）": "门状态是门禁、消防、防盗和巡检的重要信号。",
      "为什么不选替代方案": "只记录刷卡不记录门状态无法发现门未关。",
      "是否需要计算": "是",
      "计算输入参数": "门点数量、平台点表",
      "计算/校核公式": "门状态点覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0134",
      "网页公开摘要": "门磁/门状态传感器用于监测门开关状态；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0135",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "传感监控",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "电表/能耗采集器",
      "主要功能需求": "采集分项能耗和容量数据",
      "推荐技术路线/规格": "传感采集+平台告警+点表管理",
      "关键技术参数/控制指标": "精度、采样、通讯、分项层级",
      "为什么选此路线/规格（数据逻辑）": "分项计量支撑PUE、容量管理和成本核算。",
      "为什么不选替代方案": "只看总表无法定位能耗异常和容量瓶颈。",
      "是否需要计算": "是",
      "计算输入参数": "计量层级、负荷分类",
      "计算/校核公式": "分项计量覆盖关键系统",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0135",
      "网页公开摘要": "电表/能耗采集器用于采集分项能耗和容量数据；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0136",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "传感监控",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "告警声光/短信网关",
      "主要功能需求": "把关键告警推送给值班人员",
      "推荐技术路线/规格": "传感采集+平台告警+点表管理",
      "关键技术参数/控制指标": "告警级别、通知方式、确认机制",
      "为什么选此路线/规格（数据逻辑）": "告警必须到人并形成确认记录，避免平台有告警无人处理。",
      "为什么不选替代方案": "只在屏幕显示不保证响应。",
      "是否需要计算": "是",
      "计算输入参数": "告警等级、值班人员、通知策略",
      "计算/校核公式": "关键告警通知成功率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0136",
      "网页公开摘要": "告警声光/短信网关用于把关键告警推送给值班人员；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0137",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "网络部件",
      "系统组": "网络与光纤",
      "子系统": "光纤路由/网络基础",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "跳线/尾纤",
      "主要功能需求": "完成端口连接和网络调度",
      "推荐技术路线/规格": "网络基础部件+冗余+标签与测试",
      "关键技术参数/控制指标": "长度、类型、颜色、标签、弯曲半径",
      "为什么选此路线/规格（数据逻辑）": "跳线虽小但影响链路可靠性和维护可视性。",
      "为什么不选替代方案": "混色无标签跳线增加误拔和错插风险。",
      "是否需要计算": "是",
      "计算输入参数": "端口距离、类型、端口数量",
      "计算/校核公式": "长度适配且损耗满足链路预算",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-10 Fiber Network",
      "网站接口ID": "dc-0137",
      "网页公开摘要": "跳线/尾纤用于完成端口连接和网络调度；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0138",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "网络部件",
      "系统组": "网络与光纤",
      "子系统": "光纤路由/网络基础",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "理线架/光纤槽道",
      "主要功能需求": "保护和组织光纤跳线",
      "推荐技术路线/规格": "网络基础部件+冗余+标签与测试",
      "关键技术参数/控制指标": "容量、弯曲半径、材料、安装空间",
      "为什么选此路线/规格（数据逻辑）": "理线系统保护弯曲半径并提升运维效率。",
      "为什么不选替代方案": "无槽道会导致光纤受压、折断和标签混乱。",
      "是否需要计算": "是",
      "计算输入参数": "跳线数量、路由、扩容率",
      "计算/校核公式": "容量≥当前数量×扩容系数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-10 Fiber Network",
      "网站接口ID": "dc-0138",
      "网页公开摘要": "理线架/光纤槽道用于保护和组织光纤跳线；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0139",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "网络部件",
      "系统组": "网络与光纤",
      "子系统": "光纤路由/网络基础",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "机柜交换机电源模块",
      "主要功能需求": "为网络设备提供冗余供电",
      "推荐技术路线/规格": "网络基础部件+冗余+标签与测试",
      "关键技术参数/控制指标": "冗余电源、热插拔、输入电压",
      "为什么选此路线/规格（数据逻辑）": "网络设备电源不能成为单点故障。",
      "为什么不选替代方案": "单电源交换机故障风险高，不适合关键监控网络。",
      "是否需要计算": "是",
      "计算输入参数": "设备功耗、冗余要求",
      "计算/校核公式": "电源冗余满足N+1或双路供电",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、安装不规范、点位缺失、维护困难、资料证据不足。",
      "控制措施": "设备清单化、参数化、报验、安装检查、调试测试、标签和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、标签检查、点表联调、隐蔽验收。",
      "运维/交付资料": "资产台账、维保记录、巡检记录、整改记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-10 Fiber Network",
      "网站接口ID": "dc-0139",
      "网页公开摘要": "机柜交换机电源模块用于为网络设备提供冗余供电；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0140",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "中压柜内部",
      "系统组": "中压电力系统",
      "子系统": "中压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "真空断路器",
      "主要功能需求": "中压回路开断和保护",
      "推荐技术路线/规格": "标准化部件+可监测+可验收",
      "关键技术参数/控制指标": "额定电压、电流、开断能力、机械寿命、操作机构",
      "为什么选此路线/规格（数据逻辑）": "真空断路器适合中压频繁操作和高可靠保护，开断能力必须覆盖系统短路容量。",
      "为什么不选替代方案": "负荷开关不能替代故障开断能力；低规格断路器会导致短路事故扩大。",
      "是否需要计算": "是",
      "计算输入参数": "短路容量、额定电流、操作次数",
      "计算/校核公式": "开断能力≥最大短路电流",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-01 MV Power",
      "网站接口ID": "dc-0140",
      "网页公开摘要": "真空断路器用于中压回路开断和保护；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0141",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "中压柜内部",
      "系统组": "中压电力系统",
      "子系统": "中压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "接地开关",
      "主要功能需求": "检修接地和安全隔离",
      "推荐技术路线/规格": "标准化部件+可监测+可验收",
      "关键技术参数/控制指标": "关合能力、机械联锁、位置反馈",
      "为什么选此路线/规格（数据逻辑）": "接地开关是检修安全的重要设备，必须与断路器和柜门联锁。",
      "为什么不选替代方案": "临时接地线管理复杂且容易误操作，不能替代固定联锁接地。",
      "是否需要计算": "是",
      "计算输入参数": "检修方式、柜体结构、联锁逻辑",
      "计算/校核公式": "联锁动作100%测试",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-01 MV Power",
      "网站接口ID": "dc-0141",
      "网页公开摘要": "接地开关用于检修接地和安全隔离；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0142",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "中压柜内部",
      "系统组": "中压电力系统",
      "子系统": "中压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "带电显示/验电装置",
      "主要功能需求": "提示中压回路带电状态",
      "推荐技术路线/规格": "标准化部件+可监测+可验收",
      "关键技术参数/控制指标": "电压等级、显示、闭锁接口",
      "为什么选此路线/规格（数据逻辑）": "带电显示减少误入带电间隔风险，与闭锁结合提升运维安全。",
      "为什么不选替代方案": "只靠操作票不如设备状态可视可靠。",
      "是否需要计算": "是",
      "计算输入参数": "柜体间隔、电压等级",
      "计算/校核公式": "显示和闭锁状态测试",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-01 MV Power",
      "网站接口ID": "dc-0142",
      "网页公开摘要": "带电显示/验电装置用于提示中压回路带电状态；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0143",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "中压柜内部",
      "系统组": "中压电力系统",
      "子系统": "中压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "弧光保护",
      "主要功能需求": "快速检测柜内弧光故障",
      "推荐技术路线/规格": "标准化部件+可监测+可验收",
      "关键技术参数/控制指标": "弧光传感器、动作时间、跳闸逻辑",
      "为什么选此路线/规格（数据逻辑）": "高能量中压柜弧光危害大，弧光保护可缩短故障切除时间。",
      "为什么不选替代方案": "仅靠过流保护动作可能较慢，设备和人员风险更高。",
      "是否需要计算": "是",
      "计算输入参数": "柜体数量、保护逻辑",
      "计算/校核公式": "动作时间满足保护目标",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-01 MV Power",
      "网站接口ID": "dc-0143",
      "网页公开摘要": "弧光保护用于快速检测柜内弧光故障；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0144",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "中压柜内部",
      "系统组": "中压电力系统",
      "子系统": "中压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "中压电缆终端",
      "主要功能需求": "实现中压电缆安全端接",
      "推荐技术路线/规格": "标准化部件+可监测+可验收",
      "关键技术参数/控制指标": "电压等级、屏蔽接地、应力锥、局放",
      "为什么选此路线/规格（数据逻辑）": "终端是中压故障高发点，必须按电压和工艺严格制作。",
      "为什么不选替代方案": "普通低压压接工艺不能用于中压终端。",
      "是否需要计算": "是",
      "计算输入参数": "电缆规格、电压等级、环境",
      "计算/校核公式": "耐压/局放测试合格",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-01 MV Power",
      "网站接口ID": "dc-0144",
      "网页公开摘要": "中压电缆终端用于实现中压电缆安全端接；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0145",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "低压柜内部部件",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "母线测温装置",
      "主要功能需求": "在线监测母线连接温度",
      "推荐技术路线/规格": "成套柜内标准部件+保护选择性+通讯监测",
      "关键技术参数/控制指标": "测温点、精度、告警、通讯",
      "为什么选此路线/规格（数据逻辑）": "母线连接点多且电流大，温度监测可以提前发现松动和过载。",
      "为什么不选替代方案": "只靠定期红外测温无法实时告警。",
      "是否需要计算": "是",
      "计算输入参数": "母线连接点数量、负荷等级",
      "计算/校核公式": "关键连接点覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-02 LV Power",
      "网站接口ID": "dc-0145",
      "网页公开摘要": "母线测温装置用于在线监测母线连接温度；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0146",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "低压柜内部部件",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "柜内照明",
      "主要功能需求": "保证维护检修可视性",
      "推荐技术路线/规格": "成套柜内标准部件+保护选择性+通讯监测",
      "关键技术参数/控制指标": "照度、开门联动、安全电压",
      "为什么选此路线/规格（数据逻辑）": "柜内照明提高维护安全和效率，特别是夜间或故障抢修。",
      "为什么不选替代方案": "依靠外部照明会产生阴影和操作不便。",
      "是否需要计算": "是",
      "计算输入参数": "柜体尺寸、维护位置",
      "计算/校核公式": "照度满足检修要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-02 LV Power",
      "网站接口ID": "dc-0146",
      "网页公开摘要": "柜内照明用于保证维护检修可视性；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0147",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "低压柜内部部件",
      "系统组": "低压电力系统",
      "子系统": "低压电力方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "柜内风扇/通风",
      "主要功能需求": "控制柜内温升",
      "推荐技术路线/规格": "成套柜内标准部件+保护选择性+通讯监测",
      "关键技术参数/控制指标": "风量、噪声、过滤、防尘",
      "为什么选此路线/规格（数据逻辑）": "低压柜内部元件温升影响寿命和可靠性。",
      "为什么不选替代方案": "无通风或过滤不足会导致过温和积尘。",
      "是否需要计算": "是",
      "计算输入参数": "柜内热量、环境温度",
      "计算/校核公式": "风量≥散热需求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-02 LV Power",
      "网站接口ID": "dc-0147",
      "网页公开摘要": "柜内风扇/通风用于控制柜内温升；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0148",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "相色标识套管",
      "主要功能需求": "统一相序和极性识别",
      "推荐技术路线/规格": "标准化部件+可监测+可验收",
      "关键技术参数/控制指标": "颜色、耐久、位置、字体",
      "为什么选此路线/规格（数据逻辑）": "统一颜色和标签减少接线错误和运维误判。",
      "为什么不选替代方案": "手写或临时标签易脱落、不可追溯。",
      "是否需要计算": "是",
      "计算输入参数": "相序、极性、回路编号",
      "计算/校核公式": "标识覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0148",
      "网页公开摘要": "相色标识套管用于统一相序和极性识别；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0149",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "力矩标记/点漆",
      "主要功能需求": "确认螺栓紧固状态",
      "推荐技术路线/规格": "标准化部件+可监测+可验收",
      "关键技术参数/控制指标": "颜色、位置、记录、复检",
      "为什么选此路线/规格（数据逻辑）": "点漆让紧固状态可视，后期松动一眼可查。",
      "为什么不选替代方案": "无标记无法确认是否复紧，发热点难管理。",
      "是否需要计算": "是",
      "计算输入参数": "螺栓数量、力矩值",
      "计算/校核公式": "紧固记录覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0149",
      "网页公开摘要": "力矩标记/点漆用于确认螺栓紧固状态；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0150",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电气辅材",
      "系统组": "电缆母排接地",
      "子系统": "电力安装辅材",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "电缆防火涂料/包带",
      "主要功能需求": "提高电缆防火能力",
      "推荐技术路线/规格": "标准化部件+可监测+可验收",
      "关键技术参数/控制指标": "耐火时间、涂层厚度、适用电缆",
      "为什么选此路线/规格（数据逻辑）": "重点电缆区需防止火灾沿线缆蔓延。",
      "为什么不选替代方案": "只靠桥架防火不足以控制电缆本体蔓延。",
      "是否需要计算": "是",
      "计算输入参数": "电缆类型、防火分区",
      "计算/校核公式": "耐火性能满足分区要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-03 Cable Grounding",
      "网站接口ID": "dc-0150",
      "网页公开摘要": "电缆防火涂料/包带用于提高电缆防火能力；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0151",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电池部件",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "电池消防探测",
      "主要功能需求": "早期发现电池热失控/烟雾",
      "推荐技术路线/规格": "电池系统安全部件+监测+可维护设计",
      "关键技术参数/控制指标": "烟感/温感/气体探测、告警",
      "为什么选此路线/规格（数据逻辑）": "电池区安全风险高，需要更敏感探测和联动策略。",
      "为什么不选替代方案": "普通区域探测灵敏度可能不足。",
      "是否需要计算": "是",
      "计算输入参数": "电池容量、布置、风险等级",
      "计算/校核公式": "探测点覆盖电池柜",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0151",
      "网页公开摘要": "电池消防探测用于早期发现电池热失控/烟雾；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0152",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "电池部件",
      "系统组": "HVDC/UPS/电池",
      "子系统": "不间断电源方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "电池均衡装置",
      "主要功能需求": "改善电池组一致性",
      "推荐技术路线/规格": "电池系统安全部件+监测+可维护设计",
      "关键技术参数/控制指标": "均衡电流、控制策略、适配电池",
      "为什么选此路线/规格（数据逻辑）": "电池一致性决定整组可用容量，均衡可延长寿命。",
      "为什么不选替代方案": "不做均衡会因短板电池降低整组能力。",
      "是否需要计算": "是",
      "计算输入参数": "单体容量、差异范围",
      "计算/校核公式": "压差/内阻控制在目标内",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-04 HVDC UPS Battery",
      "网站接口ID": "dc-0152",
      "网页公开摘要": "电池均衡装置用于改善电池组一致性；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0153",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "机柜附件",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "机柜通道门",
      "主要功能需求": "冷热通道封闭出入口",
      "推荐技术路线/规格": "机柜末端附件+气流/配电/标签一体化",
      "关键技术参数/控制指标": "密封、闭门器、消防释放、材质",
      "为什么选此路线/规格（数据逻辑）": "通道门要在节能、运维、消防逃生之间平衡。",
      "为什么不选替代方案": "普通门不具备联动和密封要求。",
      "是否需要计算": "是",
      "计算输入参数": "通道尺寸、消防联动",
      "计算/校核公式": "消防联动和密封测试合格",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0153",
      "网页公开摘要": "机柜通道门用于冷热通道封闭出入口；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0154",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "机柜附件",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "机柜顶部封板",
      "主要功能需求": "减少顶部漏风和落物",
      "推荐技术路线/规格": "机柜末端附件+气流/配电/标签一体化",
      "关键技术参数/控制指标": "材料、密封、阻燃、可拆卸",
      "为什么选此路线/规格（数据逻辑）": "顶部封板防止冷热短路和杂物落入，提高运行安全。",
      "为什么不选替代方案": "开放顶部会影响气流组织和防护。",
      "是否需要计算": "是",
      "计算输入参数": "机柜尺寸、管线穿越",
      "计算/校核公式": "密封完整率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0154",
      "网页公开摘要": "机柜顶部封板用于减少顶部漏风和落物；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0155",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "机柜附件",
      "系统组": "IT方仓/机柜通道",
      "子系统": "IT Block",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "理线环/束线带",
      "主要功能需求": "固定和分离线缆",
      "推荐技术路线/规格": "机柜末端附件+气流/配电/标签一体化",
      "关键技术参数/控制指标": "材质、阻燃、可重复开启、间距",
      "为什么选此路线/规格（数据逻辑）": "规范线缆束扎避免阻风、拉扯和误拔。",
      "为什么不选替代方案": "随意扎带过紧会伤线，过松会阻风。",
      "是否需要计算": "是",
      "计算输入参数": "线缆类型、数量、路由",
      "计算/校核公式": "弯曲半径和束扎间距满足要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-05 IT Rack PDU",
      "网站接口ID": "dc-0155",
      "网页公开摘要": "理线环/束线带用于固定和分离线缆；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0156",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "暖通部件",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "电动执行器",
      "主要功能需求": "驱动风阀/水阀执行动作",
      "推荐技术路线/规格": "暖通末端部件+监测+可维护设计",
      "关键技术参数/控制指标": "扭矩、行程、反馈、失电位置",
      "为什么选此路线/规格（数据逻辑）": "执行器决定控制策略能否落地，反馈信号用于确认动作。",
      "为什么不选替代方案": "无反馈执行器无法证明阀门真实状态。",
      "是否需要计算": "是",
      "计算输入参数": "阀门尺寸、控制逻辑",
      "计算/校核公式": "扭矩≥阀门需求；反馈100%测试",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0156",
      "网页公开摘要": "电动执行器用于驱动风阀/水阀执行动作；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0157",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "暖通部件",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "加药装置",
      "主要功能需求": "控制水系统水质和防腐阻垢",
      "推荐技术路线/规格": "暖通末端部件+监测+可维护设计",
      "关键技术参数/控制指标": "药剂、加药量、联动、计量泵",
      "为什么选此路线/规格（数据逻辑）": "水处理不仅是RO，循环/补水系统需防腐阻垢。",
      "为什么不选替代方案": "不加药或逻辑错误会导致结垢腐蚀。",
      "是否需要计算": "是",
      "计算输入参数": "水质、流量、药剂浓度",
      "计算/校核公式": "加药量=流量×目标浓度",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0157",
      "网页公开摘要": "加药装置用于控制水系统水质和防腐阻垢；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0158",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "暖通部件",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "水箱/补水箱",
      "主要功能需求": "储水和缓冲",
      "推荐技术路线/规格": "暖通末端部件+监测+可维护设计",
      "关键技术参数/控制指标": "容积、材质、液位、溢流、排污",
      "为什么选此路线/规格（数据逻辑）": "水箱容量保障峰值用水和系统稳定，液位监测防止干转。",
      "为什么不选替代方案": "无缓冲会造成泵频繁启停和供水波动。",
      "是否需要计算": "是",
      "计算输入参数": "用水量、补水周期",
      "计算/校核公式": "容积≥峰值用水×缓冲时间",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0158",
      "网页公开摘要": "水箱/补水箱用于储水和缓冲；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0159",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "暖通部件",
      "系统组": "暖通/水处理",
      "子系统": "空调方仓及水处理方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "压力表/压差表",
      "主要功能需求": "显示和校核管道压力状态",
      "推荐技术路线/规格": "暖通末端部件+监测+可维护设计",
      "关键技术参数/控制指标": "量程、精度、安装位置、校验",
      "为什么选此路线/规格（数据逻辑）": "压力仪表帮助判断过滤堵塞、泵运行和阀门状态。",
      "为什么不选替代方案": "无仪表运行状态不可视，调试无依据。",
      "是否需要计算": "是",
      "计算输入参数": "工作压力、波动范围",
      "计算/校核公式": "量程覆盖1.5~2倍工作压力",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-06 HVAC Water",
      "网站接口ID": "dc-0159",
      "网页公开摘要": "压力表/压差表用于显示和校核管道压力状态；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0160",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "柴发部件",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "柴发中性点接地设备",
      "主要功能需求": "控制发电系统接地方式",
      "推荐技术路线/规格": "柴发成套部件+并机/启动/排风控制",
      "关键技术参数/控制指标": "接地电阻/变压器、保护配合",
      "为什么选此路线/规格（数据逻辑）": "中压柴发接地方式影响保护动作和人身安全。",
      "为什么不选替代方案": "随意接地会造成保护失效或过电压风险。",
      "是否需要计算": "是",
      "计算输入参数": "系统电压、接地方式、保护策略",
      "计算/校核公式": "接地参数与保护定值匹配",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0160",
      "网页公开摘要": "柴发中性点接地设备用于控制发电系统接地方式；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0161",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "柴发部件",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "柴发差动CT预留",
      "主要功能需求": "支撑发电机差动保护",
      "推荐技术路线/规格": "柴发成套部件+并机/启动/排风控制",
      "关键技术参数/控制指标": "安装位置、变比、接线、信号引出",
      "为什么选此路线/规格（数据逻辑）": "差动保护需要预留CT位置和接线，避免现场改造。",
      "为什么不选替代方案": "后期开孔/加装容易破坏结构和延误。",
      "是否需要计算": "是",
      "计算输入参数": "保护方案、CT参数",
      "计算/校核公式": "CT参数满足差动保护要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0161",
      "网页公开摘要": "柴发差动CT预留用于支撑发电机差动保护；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0162",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "油路部件",
      "系统组": "柴发与油路",
      "子系统": "柴发方仓及并机方仓",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "隔油池/排污管",
      "主要功能需求": "处理柴发排污和含油水",
      "推荐技术路线/规格": "燃油系统部件+泄漏/压力/维护控制",
      "关键技术参数/控制指标": "管径、坡度、容积、环保",
      "为什么选此路线/规格（数据逻辑）": "排污系统是环保和运维的边界条件，不能临时处理。",
      "为什么不选替代方案": "随意排放会带来环保风险。",
      "是否需要计算": "是",
      "计算输入参数": "排污量、环保要求",
      "计算/校核公式": "排污能力≥最大排放量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-07 Generator Fuel",
      "网站接口ID": "dc-0162",
      "网页公开摘要": "隔油池/排污管用于处理柴发排污和含油水；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0163",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防部件",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "消防模块箱",
      "主要功能需求": "集中安装消防输入输出模块",
      "推荐技术路线/规格": "消防末端部件+联动反馈+验收证据",
      "关键技术参数/控制指标": "容量、标识、接线、维护空间",
      "为什么选此路线/规格（数据逻辑）": "模块箱使消防联动点位集中、可维护和可测试。",
      "为什么不选替代方案": "模块分散无标识会导致联调困难。",
      "是否需要计算": "是",
      "计算输入参数": "联动点数量、位置",
      "计算/校核公式": "模块箱容量≥点位×备用",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0163",
      "网页公开摘要": "消防模块箱用于集中安装消防输入输出模块；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0164",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "消防部件",
      "系统组": "消防与安防",
      "子系统": "消防系统",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "消防电话/广播",
      "主要功能需求": "火灾时通信和疏散指挥",
      "推荐技术路线/规格": "消防末端部件+联动反馈+验收证据",
      "关键技术参数/控制指标": "覆盖、音量、线路、联动",
      "为什么选此路线/规格（数据逻辑）": "大型机房火灾时需要指挥通信和广播疏散。",
      "为什么不选替代方案": "只靠手机或普通广播不满足消防应急要求。",
      "是否需要计算": "是",
      "计算输入参数": "防火分区、人员路径",
      "计算/校核公式": "覆盖率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-08 Fire Safety",
      "网站接口ID": "dc-0164",
      "网页公开摘要": "消防电话/广播用于火灾时通信和疏散指挥；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0165",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "传感监控",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "服务器/工作站",
      "主要功能需求": "承载监控软件和数据库",
      "推荐技术路线/规格": "传感采集+平台告警+点表管理",
      "关键技术参数/控制指标": "CPU、内存、存储、冗余、备份",
      "为什么选此路线/规格（数据逻辑）": "平台可靠性取决于服务器和存储冗余。",
      "为什么不选替代方案": "单机部署故障会导致监控盲区。",
      "是否需要计算": "是",
      "计算输入参数": "点数、数据量、历史保存周期",
      "计算/校核公式": "资源≥点数×采样频率×保存周期",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0165",
      "网页公开摘要": "服务器/工作站用于承载监控软件和数据库；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0166",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "传感监控",
      "系统组": "弱电智能化/监控",
      "子系统": "动环与安防",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "存储设备",
      "主要功能需求": "保存视频、历史趋势和事件记录",
      "推荐技术路线/规格": "传感采集+平台告警+点表管理",
      "关键技术参数/控制指标": "容量、RAID、带宽、保存周期",
      "为什么选此路线/规格（数据逻辑）": "历史数据是运维分析和事故追溯的证据。",
      "为什么不选替代方案": "存储不足会导致关键录像/趋势覆盖。",
      "是否需要计算": "是",
      "计算输入参数": "码率、点数、保存天数",
      "计算/校核公式": "容量≥数据量×保存天数×冗余",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-09 ELV DCIM Security",
      "网站接口ID": "dc-0166",
      "网页公开摘要": "存储设备用于保存视频、历史趋势和事件记录；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0167",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/equipment-selection.html",
      "四级分类": "网络部件",
      "系统组": "网络与光纤",
      "子系统": "光纤路由/网络基础",
      "对象层级": "部件/配件级",
      "设备/配件/资料项": "机柜配线模块",
      "主要功能需求": "机柜内部网络端口管理",
      "推荐技术路线/规格": "网络基础部件+冗余+标签与测试",
      "关键技术参数/控制指标": "端口数量、类别、标签、理线",
      "为什么选此路线/规格（数据逻辑）": "配线模块让IT设备上架更规范，减少直连混乱。",
      "为什么不选替代方案": "直连交换机口难以管理和变更。",
      "是否需要计算": "是",
      "计算输入参数": "端口数量、扩容率",
      "计算/校核公式": "端口数≥设备需求×余量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "规格不匹配、接口遗漏、施工不规范、联动失败、资料不足。",
      "控制措施": "参数审核、报验、安装检查、功能测试、点表联调和资料归档。",
      "验收/证据资料": "报验资料、安装照片、测试记录、点表、验收记录。",
      "运维/交付资料": "资产台账、巡检记录、维保记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-10 Fiber Network",
      "网站接口ID": "dc-0167",
      "网页公开摘要": "机柜配线模块用于机柜内部网络端口管理；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0168",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/request-access.html",
      "四级分类": "网站接口",
      "系统组": "网站与数据接口",
      "子系统": "网站数据库/受限资料室",
      "对象层级": "数据字段级",
      "设备/配件/资料项": "公开网页摘要字段",
      "主要功能需求": "为网站前端展示设备能力摘要",
      "推荐技术路线/规格": "public_summary字段+page_url+access_level",
      "关键技术参数/控制指标": "摘要长度、访问等级、页面路径、关键词",
      "为什么选此路线/规格（数据逻辑）": "公开网页不能放原始资料，只能展示脱敏能力、逻辑和申请入口。",
      "为什么不选替代方案": "直接放PPT或原始表格会造成商业秘密和客户资料泄露。",
      "是否需要计算": "是",
      "计算输入参数": "设备表、访问等级、受限包",
      "计算/校核公式": "每条主数据有唯一网站接口ID",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "公开内容过细、链接泄露、字段缺失、版本混乱、权限不清。",
      "控制措施": "字段脱敏、访问等级审查、人工发布审核、权限申请、版本控制。",
      "验收/证据资料": "发布审核记录、版本记录、申请邮件、授权记录、访问日志。",
      "运维/交付资料": "数据字典、JSON导出、受限资料目录、申请表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-13 Website Data Interface",
      "网站接口ID": "dc-0168",
      "网页公开摘要": "公开网页摘要字段用于为网站前端展示设备能力摘要；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0169",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/request-access.html",
      "四级分类": "网站接口",
      "系统组": "网站与数据接口",
      "子系统": "网站数据库/受限资料室",
      "对象层级": "数据字段级",
      "设备/配件/资料项": "受限资料目录",
      "主要功能需求": "为合作方申请查看提供目录",
      "推荐技术路线/规格": "restricted_package字段+request_page+审批状态",
      "关键技术参数/控制指标": "包编号、资料类型、申请对象、权限等级",
      "为什么选此路线/规格（数据逻辑）": "受限资料只显示目录和申请入口，不公开真实链接。",
      "为什么不选替代方案": "隐藏链接不是权限控制；公开仓库中任何文件都可能被发现。",
      "是否需要计算": "是",
      "计算输入参数": "资料目录、访问等级、申请流程",
      "计算/校核公式": "目录公开，真实文件链接不进公开JSON",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "公开内容过细、链接泄露、字段缺失、版本混乱、权限不清。",
      "控制措施": "字段脱敏、访问等级审查、人工发布审核、权限申请、版本控制。",
      "验收/证据资料": "发布审核记录、版本记录、申请邮件、授权记录、访问日志。",
      "运维/交付资料": "数据字典、JSON导出、受限资料目录、申请表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-13 Website Data Interface",
      "网站接口ID": "dc-0169",
      "网页公开摘要": "受限资料目录用于为合作方申请查看提供目录；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0170",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/request-access.html",
      "四级分类": "网站接口",
      "系统组": "网站与数据接口",
      "子系统": "网站数据库/受限资料室",
      "对象层级": "数据字段级",
      "设备/配件/资料项": "计算模型入口",
      "主要功能需求": "为后续设备计算预留字段",
      "推荐技术路线/规格": "calc_inputs+formula_template+result_margin",
      "关键技术参数/控制指标": "输入参数、公式、需求值、选型能力、裕度",
      "为什么选此路线/规格（数据逻辑）": "设备选型必须能继续算，不能停留在文字说明。",
      "为什么不选替代方案": "没有计算入口的设备库无法支撑报价、方案比选和工程复核。",
      "是否需要计算": "是",
      "计算输入参数": "负荷、容量、风量、流量、压力、油耗、成本",
      "计算/校核公式": "裕度=(选型能力-需求)/需求；按校核类型调整",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "公开内容过细、链接泄露、字段缺失、版本混乱、权限不清。",
      "控制措施": "字段脱敏、访问等级审查、人工发布审核、权限申请、版本控制。",
      "验收/证据资料": "发布审核记录、版本记录、申请邮件、授权记录、访问日志。",
      "运维/交付资料": "数据字典、JSON导出、受限资料目录、申请表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-13 Website Data Interface",
      "网站接口ID": "dc-0170",
      "网页公开摘要": "计算模型入口用于为后续设备计算预留字段；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0171",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/request-access.html",
      "四级分类": "网站接口",
      "系统组": "网站与数据接口",
      "子系统": "网站数据库/受限资料室",
      "对象层级": "数据字段级",
      "设备/配件/资料项": "网页三级四级入口",
      "主要功能需求": "把设备库映射到网站结构",
      "推荐技术路线/规格": "featured/data-center/equipment/*.html",
      "关键技术参数/控制指标": "三级专题、四级设备页、访问等级、SEO关键词",
      "为什么选此路线/规格（数据逻辑）": "同一张总表直接生成网站入口，避免内容重复维护。",
      "为什么不选替代方案": "手工写页面容易遗漏设备和受限资料映射。",
      "是否需要计算": "是",
      "计算输入参数": "网站接口ID、路径、标题",
      "计算/校核公式": "site_id唯一；路径规则统一",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "公开内容过细、链接泄露、字段缺失、版本混乱、权限不清。",
      "控制措施": "字段脱敏、访问等级审查、人工发布审核、权限申请、版本控制。",
      "验收/证据资料": "发布审核记录、版本记录、申请邮件、授权记录、访问日志。",
      "运维/交付资料": "数据字典、JSON导出、受限资料目录、申请表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-13 Website Data Interface",
      "网站接口ID": "dc-0171",
      "网页公开摘要": "网页三级四级入口用于把设备库映射到网站结构；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0172",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/request-access.html",
      "四级分类": "网站接口",
      "系统组": "网站与数据接口",
      "子系统": "网站数据库/受限资料室",
      "对象层级": "数据字段级",
      "设备/配件/资料项": "JSON导出字段",
      "主要功能需求": "将Excel主数据转成网站可读JSON",
      "推荐技术路线/规格": "data/featured-data-center-master.json",
      "关键技术参数/控制指标": "字段名、数据类型、是否公开、默认值",
      "为什么选此路线/规格（数据逻辑）": "统一字段可以让网站、资料室和后续计算共用一个数据源。",
      "为什么不选替代方案": "页面内容和表格分离会产生版本不一致。",
      "是否需要计算": "是",
      "计算输入参数": "Excel字段、JSON字段、访问等级",
      "计算/校核公式": "字段映射完整率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "公开内容过细、链接泄露、字段缺失、版本混乱、权限不清。",
      "控制措施": "字段脱敏、访问等级审查、人工发布审核、权限申请、版本控制。",
      "验收/证据资料": "发布审核记录、版本记录、申请邮件、授权记录、访问日志。",
      "运维/交付资料": "数据字典、JSON导出、受限资料目录、申请表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-13 Website Data Interface",
      "网站接口ID": "dc-0172",
      "网页公开摘要": "JSON导出字段用于将Excel主数据转成网站可读JSON；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0173",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/request-access.html",
      "四级分类": "网站接口",
      "系统组": "网站与数据接口",
      "子系统": "网站数据库/受限资料室",
      "对象层级": "数据字段级",
      "设备/配件/资料项": "版本控制字段",
      "主要功能需求": "记录每条数据的来源和版本",
      "推荐技术路线/规格": "version/source/status/updated_at",
      "关键技术参数/控制指标": "版本号、状态、修改人、日期",
      "为什么选此路线/规格（数据逻辑）": "数据库会持续迭代，版本控制避免旧资料误用。",
      "为什么不选替代方案": "没有版本控制会导致网站和资料包不一致。",
      "是否需要计算": "是",
      "计算输入参数": "数据行、更新频次、责任人",
      "计算/校核公式": "每条数据有版本和状态",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "公开内容过细、链接泄露、字段缺失、版本混乱、权限不清。",
      "控制措施": "字段脱敏、访问等级审查、人工发布审核、权限申请、版本控制。",
      "验收/证据资料": "发布审核记录、版本记录、申请邮件、授权记录、访问日志。",
      "运维/交付资料": "数据字典、JSON导出、受限资料目录、申请表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-13 Website Data Interface",
      "网站接口ID": "dc-0173",
      "网页公开摘要": "版本控制字段用于记录每条数据的来源和版本；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0174",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/request-access.html",
      "四级分类": "网站接口",
      "系统组": "网站与数据接口",
      "子系统": "网站数据库/受限资料室",
      "对象层级": "数据字段级",
      "设备/配件/资料项": "受限访问申请字段",
      "主要功能需求": "支持合作方申请查看资料",
      "推荐技术路线/规格": "申请人、组织、国家、目的、资料包、NDA",
      "关键技术参数/控制指标": "申请主体、用途、权限、审批",
      "为什么选此路线/规格（数据逻辑）": "受限资料必须按目的和权限授权，形成记录。",
      "为什么不选替代方案": "直接发送文件无法控制扩散和责任。",
      "是否需要计算": "是",
      "计算输入参数": "申请表、资料包、审批人",
      "计算/校核公式": "审批记录完整率=100%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "公开内容过细、链接泄露、字段缺失、版本混乱、权限不清。",
      "控制措施": "字段脱敏、访问等级审查、人工发布审核、权限申请、版本控制。",
      "验收/证据资料": "发布审核记录、版本记录、申请邮件、授权记录、访问日志。",
      "运维/交付资料": "数据字典、JSON导出、受限资料目录、申请表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-13 Website Data Interface",
      "网站接口ID": "dc-0174",
      "网页公开摘要": "受限访问申请字段用于支持合作方申请查看资料；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0175",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/request-access.html",
      "四级分类": "网站接口",
      "系统组": "网站与数据接口",
      "子系统": "网站数据库/受限资料室",
      "对象层级": "数据字段级",
      "设备/配件/资料项": "脱敏审核字段",
      "主要功能需求": "确保公开内容不泄露敏感信息",
      "推荐技术路线/规格": "sensitivity_level/public_safe/review_note",
      "关键技术参数/控制指标": "敏感等级、脱敏说明、审核状态",
      "为什么选此路线/规格（数据逻辑）": "每条公开内容都要经过脱敏判断，避免把内部资料公开。",
      "为什么不选替代方案": "人工凭感觉发布风险高。",
      "是否需要计算": "是",
      "计算输入参数": "原始来源、公开摘要、审查人",
      "计算/校核公式": "公开安全字段非空",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "公开内容过细、链接泄露、字段缺失、版本混乱、权限不清。",
      "控制措施": "字段脱敏、访问等级审查、人工发布审核、权限申请、版本控制。",
      "验收/证据资料": "发布审核记录、版本记录、申请邮件、授权记录、访问日志。",
      "运维/交付资料": "数据字典、JSON导出、受限资料目录、申请表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-13 Website Data Interface",
      "网站接口ID": "dc-0175",
      "网页公开摘要": "脱敏审核字段用于确保公开内容不泄露敏感信息；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0176",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/request-access.html",
      "四级分类": "网站接口",
      "系统组": "网站与数据接口",
      "子系统": "网站数据库/受限资料室",
      "对象层级": "数据字段级",
      "设备/配件/资料项": "网站搜索关键词",
      "主要功能需求": "支持网站专业检索和SEO",
      "推荐技术路线/规格": "keywords/tags/system_group",
      "关键技术参数/控制指标": "关键词、标签、系统、英文名",
      "为什么选此路线/规格（数据逻辑）": "未来网站资料多，需要按设备、风险、验收、计算等检索。",
      "为什么不选替代方案": "没有标签会导致内容难查找。",
      "是否需要计算": "是",
      "计算输入参数": "系统组、设备名、关键词",
      "计算/校核公式": "关键词覆盖核心术语",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "公开内容过细、链接泄露、字段缺失、版本混乱、权限不清。",
      "控制措施": "字段脱敏、访问等级审查、人工发布审核、权限申请、版本控制。",
      "验收/证据资料": "发布审核记录、版本记录、申请邮件、授权记录、访问日志。",
      "运维/交付资料": "数据字典、JSON导出、受限资料目录、申请表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-13 Website Data Interface",
      "网站接口ID": "dc-0176",
      "网页公开摘要": "网站搜索关键词用于支持网站专业检索和SEO；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0177",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/request-access.html",
      "四级分类": "网站接口",
      "系统组": "网站与数据接口",
      "子系统": "网站数据库/受限资料室",
      "对象层级": "数据字段级",
      "设备/配件/资料项": "图片/PPT资料映射",
      "主要功能需求": "把视觉材料与设备条目关联",
      "推荐技术路线/规格": "asset_ref/slides_ref/image_ref",
      "关键技术参数/控制指标": "资料编号、类型、权限、说明",
      "为什么选此路线/规格（数据逻辑）": "图片和PPT以后必须和设备条目绑定，方便受限展示。",
      "为什么不选替代方案": "散落在网盘的材料无法复用和审计。",
      "是否需要计算": "是",
      "计算输入参数": "资料包、设备ID、访问等级",
      "计算/校核公式": "资料映射覆盖率逐步提升",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "公开内容过细、链接泄露、字段缺失、版本混乱、权限不清。",
      "控制措施": "字段脱敏、访问等级审查、人工发布审核、权限申请、版本控制。",
      "验收/证据资料": "发布审核记录、版本记录、申请邮件、授权记录、访问日志。",
      "运维/交付资料": "数据字典、JSON导出、受限资料目录、申请表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-13 Website Data Interface",
      "网站接口ID": "dc-0177",
      "网页公开摘要": "图片/PPT资料映射用于把视觉材料与设备条目关联；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0178",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "IT负荷计算",
      "主要功能需求": "计算机柜总IT负荷",
      "推荐技术路线/规格": "单柜功率×机柜数量×利用率",
      "关键技术参数/控制指标": "单柜kW、机柜数量、上架率、峰值系数",
      "为什么选此路线/规格（数据逻辑）": "IT负荷是所有电力、制冷、柴发、PUE计算的根。",
      "为什么不选替代方案": "不做IT负荷计算就无法判断设备容量是否合理。",
      "是否需要计算": "是",
      "计算输入参数": "单柜功率、机柜数量、利用率",
      "计算/校核公式": "P_it=Σ(P_rack×N×利用率)",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0178",
      "网页公开摘要": "IT负荷计算用于计算机柜总IT负荷；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0179",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "变压器容量计算",
      "主要功能需求": "校核变压器容量和负载率",
      "推荐技术路线/规格": "计算负荷/PF/目标负载率",
      "关键技术参数/控制指标": "IT负荷、辅助负荷、PF、负载率",
      "为什么选此路线/规格（数据逻辑）": "变压器容量由计算负荷和目标负载率决定，兼顾效率和冗余。",
      "为什么不选替代方案": "只按经验选容量会导致过载或投资浪费。",
      "是否需要计算": "是",
      "计算输入参数": "P、PF、目标负载率",
      "计算/校核公式": "S≥P/(PF×目标负载率)",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0179",
      "网页公开摘要": "变压器容量计算用于校核变压器容量和负载率；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0180",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "低压短路电流计算",
      "主要功能需求": "校核低压柜和母排开断/耐受",
      "推荐技术路线/规格": "按变压器阻抗和系统参数估算",
      "关键技术参数/控制指标": "变压器容量、阻抗、电压、上级短路容量",
      "为什么选此路线/规格（数据逻辑）": "短路电流决定断路器、母排和保护能力，不能只看额定电流。",
      "为什么不选替代方案": "忽略短路计算会造成柜体开断能力不足。",
      "是否需要计算": "是",
      "计算输入参数": "S、Uk%、U",
      "计算/校核公式": "Ik≈In/Uk%",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0180",
      "网页公开摘要": "低压短路电流计算用于校核低压柜和母排开断/耐受；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0181",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "电缆载流量计算",
      "主要功能需求": "确定电缆截面",
      "推荐技术路线/规格": "按载流量、敷设修正和压降",
      "关键技术参数/控制指标": "负荷电流、长度、敷设方式、温度",
      "为什么选此路线/规格（数据逻辑）": "电缆截面影响安全、压降和成本，是工程计算重点。",
      "为什么不选替代方案": "只按经验截面会造成发热或浪费。",
      "是否需要计算": "是",
      "计算输入参数": "Ib、L、修正系数",
      "计算/校核公式": "Iz×K≥Ib且ΔU≤允许值",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0181",
      "网页公开摘要": "电缆载流量计算用于确定电缆截面；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0182",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "母排温升计算",
      "主要功能需求": "校核母排安全运行",
      "推荐技术路线/规格": "按载流、短路、环境和连接工艺",
      "关键技术参数/控制指标": "计算电流、环境温度、母排规格",
      "为什么选此路线/规格（数据逻辑）": "母排温升关系长期可靠性，连接点工艺同样关键。",
      "为什么不选替代方案": "只看截面不看连接和散热会漏掉发热点。",
      "是否需要计算": "是",
      "计算输入参数": "Ib、母排规格、环境",
      "计算/校核公式": "温升≤设计限值",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0182",
      "网页公开摘要": "母排温升计算用于校核母排安全运行；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0183",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "PDU容量计算",
      "主要功能需求": "确定机柜末端配电能力",
      "推荐技术路线/规格": "单柜功率/电压/路数/负载率",
      "关键技术参数/控制指标": "单柜kW、供电路数、电压、PDU额定电流",
      "为什么选此路线/规格（数据逻辑）": "PDU是IT上架最后一道容量边界。",
      "为什么不选替代方案": "容量不足会限制上架或导致过载。",
      "是否需要计算": "是",
      "计算输入参数": "P_rack、U、路数",
      "计算/校核公式": "I=P/(U×路数×负载率)",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0183",
      "网页公开摘要": "PDU容量计算用于确定机柜末端配电能力；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0184",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "HVDC模块数量计算",
      "主要功能需求": "确定整流模块和冗余数量",
      "推荐技术路线/规格": "负荷/单模块容量+冗余",
      "关键技术参数/控制指标": "IT负荷、单模块容量、冗余数",
      "为什么选此路线/规格（数据逻辑）": "模块数量决定可用容量和维护冗余。",
      "为什么不选替代方案": "少配模块会让单模块故障影响负荷。",
      "是否需要计算": "是",
      "计算输入参数": "P、P_module、N冗余",
      "计算/校核公式": "N=CEILING(P/P_module)+N冗余",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0184",
      "网页公开摘要": "HVDC模块数量计算用于确定整流模块和冗余数量；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0185",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "电池后备时间计算",
      "主要功能需求": "确定电池容量",
      "推荐技术路线/规格": "负荷功率×后备时间/效率/折减",
      "关键技术参数/控制指标": "负荷、时间、电压、效率、老化系数",
      "为什么选此路线/规格（数据逻辑）": "电池容量必须按真实负荷和折减计算。",
      "为什么不选替代方案": "只看标称Ah会误判实际后备。",
      "是否需要计算": "是",
      "计算输入参数": "P、t、U、η、老化",
      "计算/校核公式": "Ah≥P×t/(U×η)×系数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0185",
      "网页公开摘要": "电池后备时间计算用于确定电池容量；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0186",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "冷量计算",
      "主要功能需求": "确定AHU/空调能力",
      "推荐技术路线/规格": "IT热量+围护+设备余量",
      "关键技术参数/控制指标": "IT负荷、环境、目标温度、余量",
      "为什么选此路线/规格（数据逻辑）": "冷量与IT负荷近似等量，叠加环境和设备损耗。",
      "为什么不选替代方案": "只看设备额定冷量不看现场气流会导致热点。",
      "是否需要计算": "是",
      "计算输入参数": "P_it、余量",
      "计算/校核公式": "Q_cooling≥P_it×余量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0186",
      "网页公开摘要": "冷量计算用于确定AHU/空调能力；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0187",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "风量计算",
      "主要功能需求": "确定AHU和风管能力",
      "推荐技术路线/规格": "Q/(ρCpΔT)",
      "关键技术参数/控制指标": "冷量、允许温差、空气参数",
      "为什么选此路线/规格（数据逻辑）": "风量决定冷热通道温度，必须与机柜功率匹配。",
      "为什么不选替代方案": "风量不足会出现局部热点。",
      "是否需要计算": "是",
      "计算输入参数": "Q、ΔT",
      "计算/校核公式": "V=Q/(ρ×Cp×ΔT)",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0187",
      "网页公开摘要": "风量计算用于确定AHU和风管能力；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0188",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "过滤器压差校核",
      "主要功能需求": "判断更换周期",
      "推荐技术路线/规格": "初阻力/终阻力/压差阈值",
      "关键技术参数/控制指标": "过滤等级、风量、压差",
      "为什么选此路线/规格（数据逻辑）": "过滤器堵塞会降低风量并增加能耗。",
      "为什么不选替代方案": "没有压差监测只能靠经验更换。",
      "是否需要计算": "是",
      "计算输入参数": "ΔP、风量",
      "计算/校核公式": "ΔP达到终阻力触发更换",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0188",
      "网页公开摘要": "过滤器压差校核用于判断更换周期；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0189",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "水泵扬程计算",
      "主要功能需求": "确定水泵参数",
      "推荐技术路线/规格": "静压+沿程+局部阻力",
      "关键技术参数/控制指标": "流量、管径、长度、阀门",
      "为什么选此路线/规格（数据逻辑）": "泵选型必须落在高效区，不能只按口径。",
      "为什么不选替代方案": "扬程不足会影响水处理和补水，过大浪费能耗。",
      "是否需要计算": "是",
      "计算输入参数": "Q、L、局阻",
      "计算/校核公式": "H=H静+H沿+H局",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0189",
      "网页公开摘要": "水泵扬程计算用于确定水泵参数；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0190",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "RO产水量计算",
      "主要功能需求": "确定水处理能力",
      "推荐技术路线/规格": "峰值用水量×余量",
      "关键技术参数/控制指标": "补水量、排污、加湿、清洗",
      "为什么选此路线/规格（数据逻辑）": "水处理能力不足会影响空调和水质。",
      "为什么不选替代方案": "过小产水量导致补水不稳；过大增加投资。",
      "是否需要计算": "是",
      "计算输入参数": "用水量、运行小时",
      "计算/校核公式": "Q_ro≥Q_peak×余量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0190",
      "网页公开摘要": "RO产水量计算用于确定水处理能力；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0191",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "柴发容量计算",
      "主要功能需求": "确定应急发电能力",
      "推荐技术路线/规格": "关键负荷/目标加载率+N+1",
      "关键技术参数/控制指标": "关键负荷、柴发台数、加载率",
      "为什么选此路线/规格（数据逻辑）": "柴发容量要用负荷和N+1数据证明，不能只说经验。",
      "为什么不选替代方案": "小容量无法覆盖；过大低负载运行风险高。",
      "是否需要计算": "是",
      "计算输入参数": "P_emergency、loading",
      "计算/校核公式": "N可用×P_gen×loading≥P_emergency",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0191",
      "网页公开摘要": "柴发容量计算用于确定应急发电能力；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0192",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "燃油储量计算",
      "主要功能需求": "确定主油罐容量",
      "推荐技术路线/规格": "柴发油耗×台数×运行小时/密度",
      "关键技术参数/控制指标": "油耗、台数、小时、余量",
      "为什么选此路线/规格（数据逻辑）": "油罐容量必须与目标运行小时和补油条件匹配。",
      "为什么不选替代方案": "油少支撑不了应急；油多增加消防环保管理。",
      "是否需要计算": "是",
      "计算输入参数": "fuel_rate、N、t",
      "计算/校核公式": "V≥fuel_rate×N×t×余量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0192",
      "网页公开摘要": "燃油储量计算用于确定主油罐容量；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0193",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "排烟背压校核",
      "主要功能需求": "校核排烟管和消声器",
      "推荐技术路线/规格": "总阻力≤发动机允许背压",
      "关键技术参数/控制指标": "排烟量、管长、弯头、消声器",
      "为什么选此路线/规格（数据逻辑）": "背压过高会降低柴发出力和可靠性。",
      "为什么不选替代方案": "不校核排烟会导致额定功率无法发挥。",
      "是否需要计算": "是",
      "计算输入参数": "Q、L、弯头、消声器",
      "计算/校核公式": "ΔP_total≤厂家限值",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0193",
      "网页公开摘要": "排烟背压校核用于校核排烟管和消声器；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0194",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "噪声校核",
      "主要功能需求": "控制柴发和风机噪声",
      "推荐技术路线/规格": "声源+距离衰减+消声措施",
      "关键技术参数/控制指标": "声功率、距离、消声、环境要求",
      "为什么选此路线/规格（数据逻辑）": "噪声是验收和邻里合规问题，需要设计阶段校核。",
      "为什么不选替代方案": "事后加消声成本高且空间可能不足。",
      "是否需要计算": "是",
      "计算输入参数": "声源、距离、目标",
      "计算/校核公式": "Lp≤目标值",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0194",
      "网页公开摘要": "噪声校核用于控制柴发和风机噪声；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0195",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "消防气体灭火剂量计算",
      "主要功能需求": "确定灭火剂瓶组",
      "推荐技术路线/规格": "防护区体积×浓度×修正",
      "关键技术参数/控制指标": "体积、温度、泄漏、浓度",
      "为什么选此路线/规格（数据逻辑）": "灭火剂量不足无法灭火，过量影响安全和成本。",
      "为什么不选替代方案": "凭经验配瓶风险高。",
      "是否需要计算": "是",
      "计算输入参数": "V、C、K",
      "计算/校核公式": "M=V×C×K",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0195",
      "网页公开摘要": "消防气体灭火剂量计算用于确定灭火剂瓶组；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0196",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "喷淋水力计算",
      "主要功能需求": "校核最不利点流量压力",
      "推荐技术路线/规格": "喷头布置+管网水损",
      "关键技术参数/控制指标": "危险等级、面积、喷头、管径",
      "为什么选此路线/规格（数据逻辑）": "水消防必须通过水力计算证明最不利点满足要求。",
      "为什么不选替代方案": "只布喷头不算压力会验收失败。",
      "是否需要计算": "是",
      "计算输入参数": "喷头数、管长、压力",
      "计算/校核公式": "Q/P满足最不利点要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0196",
      "网页公开摘要": "喷淋水力计算用于校核最不利点流量压力；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0197",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "视频存储容量计算",
      "主要功能需求": "确定录像保存容量",
      "推荐技术路线/规格": "码率×路数×天数×冗余",
      "关键技术参数/控制指标": "摄像机数、码率、天数、压缩",
      "为什么选此路线/规格（数据逻辑）": "视频是安全证据，存储容量决定可追溯周期。",
      "为什么不选替代方案": "容量不足会覆盖关键录像。",
      "是否需要计算": "是",
      "计算输入参数": "bitrate、N、days",
      "计算/校核公式": "容量≥码率×路数×时间",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0197",
      "网页公开摘要": "视频存储容量计算用于确定录像保存容量；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0198",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "网络带宽计算",
      "主要功能需求": "确定交换机和链路容量",
      "推荐技术路线/规格": "摄像/监控/平台流量×余量",
      "关键技术参数/控制指标": "点数、码率、协议、冗余",
      "为什么选此路线/规格（数据逻辑）": "网络带宽不足会导致丢包和平台数据不可靠。",
      "为什么不选替代方案": "只按端口数量不看流量会低估带宽。",
      "是否需要计算": "是",
      "计算输入参数": "流量、点数",
      "计算/校核公式": "带宽≥总流量×余量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0198",
      "网页公开摘要": "网络带宽计算用于确定交换机和链路容量；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0199",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "接地电阻校核",
      "主要功能需求": "验证防雷和保护接地",
      "推荐技术路线/规格": "实测值≤目标值",
      "关键技术参数/控制指标": "接地网、土壤、电流、测试点",
      "为什么选此路线/规格（数据逻辑）": "接地系统是安全、防雷和EMC基础。",
      "为什么不选替代方案": "不测试无法证明接地可靠。",
      "是否需要计算": "是",
      "计算输入参数": "接地测试点、目标值",
      "计算/校核公式": "R≤目标值",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0199",
      "网页公开摘要": "接地电阻校核用于验证防雷和保护接地；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0200",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "照度计算",
      "主要功能需求": "确定操作区域照明",
      "推荐技术路线/规格": "面积×照度/灯具效率",
      "关键技术参数/控制指标": "面积、目标照度、灯具光通量",
      "为什么选此路线/规格（数据逻辑）": "电力走廊和检修区域需要照度保证安全。",
      "为什么不选替代方案": "照度不足影响巡检和操作。",
      "是否需要计算": "是",
      "计算输入参数": "面积、lux、灯具",
      "计算/校核公式": "灯具数≥面积×lux/光通量",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0200",
      "网页公开摘要": "照度计算用于确定操作区域照明；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V8-0201",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center/calculation-model.html",
      "四级分类": "计算参数",
      "系统组": "计算模型",
      "子系统": "设备选型计算入口",
      "对象层级": "计算级",
      "设备/配件/资料项": "支吊架荷载计算",
      "主要功能需求": "确定型钢和锚栓规格",
      "推荐技术路线/规格": "设备/管线重量×安全系数",
      "关键技术参数/控制指标": "重量、跨度、锚栓、动载",
      "为什么选此路线/规格（数据逻辑）": "支吊架必须按荷载计算，避免弯曲变形。",
      "为什么不选替代方案": "按经验选小规格会产生安全和整改风险。",
      "是否需要计算": "是",
      "计算输入参数": "重量、跨度",
      "计算/校核公式": "承载≥荷载×系数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "输入不全、公式不适用、裕度误读、计算书版本不一致。",
      "控制措施": "建立计算模板、输入字段锁定、专家复核、版本管理。",
      "验收/证据资料": "计算书、输入表、复核记录、版本记录。",
      "运维/交付资料": "计算模型、参数库、校核报告。",
      "访问等级": "Request Access",
      "受限资料包": "DC-14 Calculation Model",
      "网站接口ID": "dc-0201",
      "网页公开摘要": "支吊架荷载计算用于确定型钢和锚栓规格；公开页面展示选型逻辑、风险控制和验收证据目录。"
    },
    {
      "编号": "V9-0202",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "冷源控制总体",
      "对象层级": "路线级",
      "设备/配件/资料项": "冷源控制系统设计原则",
      "主要功能需求": "满足数据中心7×24h连续供冷、自动调节、安全稳定运行和运行能耗优化。",
      "推荐技术路线/规格": "采用安全可靠、系统兼容、经济可控的控制系统设计原则；控制系统需覆盖冷源设备、网络、供电、自保持和全量监控点位。",
      "关键技术参数/控制指标": "设计原则：安全可靠、系统兼容、经济可控；运行要求：7×24h实时监控、连续供冷、自动运行。",
      "为什么选此路线/规格（数据逻辑）": "冷源系统是IT负荷散热链条的核心，控制系统故障会直接影响连续供冷；因此先保证可靠性和兼容性，再在安全前提下做节能优化。",
      "为什么不选替代方案": "只追求最低投资的单系统控制会牺牲故障隔离、网络冗余和后期扩展，数据中心场景不可接受。",
      "是否需要计算": "是",
      "计算输入参数": "业务连续性等级、冷源设备数量、控制点位数量、故障切换时间、运行工况、能耗目标",
      "计算/校核公式": "可靠性校核=单点故障是否导致冷源停运；经济性校核=初投资+扩展成本+停机损失风险",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "控制系统单点故障、冷源失控、能耗偏高、兼容性不足。",
      "控制措施": "建立主控冗余、网络冗余、供电冗余、设备自保持和监控点位清单。",
      "验收/证据资料": "控制系统方案评审、冗余架构图、点位表、联动测试记录、故障切换测试记录。",
      "运维/交付资料": "控制系统说明书、点位表、报警清单、操作手册、应急切换流程。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0202",
      "网页公开摘要": "公开展示冷源控制系统设计原则的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0203",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制系统路线",
      "对象层级": "路线级",
      "设备/配件/资料项": "PLC控制路线",
      "主要功能需求": "支撑大型集中式、高可靠冷源群控，满足多设备、多点位、高速刷新和冗余切换。",
      "推荐技术路线/规格": "采用工业级PLC架构，优先选择支持双CPU热备、环网通信、远程I/O扩展、双电源和全量监控的控制系统。",
      "关键技术参数/控制指标": "PLC原生双CPU热备；刷新速度可按毫秒级；I/O可大规模扩展；适用于高可靠、高安全工业场景。",
      "为什么选此路线/规格（数据逻辑）": "截图中PLC方案相比DDC具备CPU热备、环网组网、约10ms刷新、可扩展约2000点I/O等优势，适合智算中心大型集中冷源。",
      "为什么不选替代方案": "DDC更适合民用楼宇控制；通常不支持双CPU热备，网络冗余和I/O扩展能力有限，后期扩展成本可能上升。",
      "是否需要计算": "是",
      "计算输入参数": "I/O需求点数、刷新周期、切换时间、网络链路数、服务器数量、PLC CPU数量",
      "计算/校核公式": "I/O裕度=(PLC可扩展点数-需求点数)/需求点数；响应倍数=DDC刷新周期/PLC刷新周期",
      "示例需求值": "需求点位>256或需高可靠冗余",
      "示例选型能力值": "PLC可扩展约2000点；刷新约10ms",
      "裕度%": "按项目点表计算",
      "主要风险": "过度简化为DDC导致点位不足、刷新慢、冗余不足。",
      "控制措施": "在方案阶段进行PLC/DDC比选，点位数量、刷新速度、冗余方式和扩展成本均需量化。",
      "验收/证据资料": "PLC/DDC比选表、PLC配置清单、I/O点位统计、冗余测试记录。",
      "运维/交付资料": "PLC程序备份、HMI画面、I/O清单、网络拓扑图、服务器备份方案。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0203",
      "网页公开摘要": "公开展示PLC控制路线的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0204",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "方案比选",
      "对象层级": "路线级",
      "设备/配件/资料项": "PLC与DDC对比",
      "主要功能需求": "为冷源群控系统选择合适控制平台，避免用楼宇控制思路处理数据中心工业级冷源。",
      "推荐技术路线/规格": "PLC用于高可靠工业场景；DDC用于民用楼宇场景。关键比选维度包括CPU冗余、网络结构、刷新速度、I/O扩展、调试能力、投资与扩展成本。",
      "关键技术参数/控制指标": "CPU：PLC支持双CPU热备，DDC一般不支持；网络：PLC环网，DDC单路；刷新：PLC约10ms，DDC最快约1s；I/O：PLC约2000点，DDC约256点；投资：PLC高约5%~10%。",
      "为什么选此路线/规格（数据逻辑）": "虽然PLC初投资略高，但大型冷源系统的可用性、扩展性和故障切换能力更重要，后期扩展成本和停机风险可被显著降低。",
      "为什么不选替代方案": "DDC初期成本适中，但点位扩展、网络冗余、响应速度和CPU冗余不足，不适合作为大型智算中心冷源主控。",
      "是否需要计算": "是",
      "计算输入参数": "PLC投资、DDC投资、扩展点位数、停机损失、后期新增设备数量",
      "计算/校核公式": "PLC初投=DDC初投×(1.05~1.10)；全生命周期成本=初投+扩容成本+故障损失期望值",
      "示例需求值": "高可靠冷源群控",
      "示例选型能力值": "PLC具备工业冗余与扩展能力",
      "裕度%": "按LCC模型计算",
      "主要风险": "只看初投资，忽略扩展成本和停机损失。",
      "控制措施": "建立全生命周期成本表和可靠性评分表。",
      "验收/证据资料": "技术经济比选表、厂家技术偏离表、冗余功能测试记录。",
      "运维/交付资料": "方案比选归档、控制平台授权、程序维护计划。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0204",
      "网页公开摘要": "公开展示PLC与DDC对比的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0205",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制架构",
      "对象层级": "系统级",
      "设备/配件/资料项": "双CPU热备PLC主控",
      "主要功能需求": "防止单个PLC CPU故障导致冷源控制系统停摆。",
      "推荐技术路线/规格": "主备CPU双机热备，CPU之间采用同步链路；主CPU故障时快速切换到备用CPU。",
      "关键技术参数/控制指标": "双CPU热备；切换时间可低至50ms级；主CPU恢复后与备CPU进行数据同步。",
      "为什么选此路线/规格（数据逻辑）": "冷源控制逻辑、运行状态和报警处理高度集中，CPU故障会成为系统级单点，因此必须通过热备CPU降低单点故障风险。",
      "为什么不选替代方案": "单CPU方案成本低，但CPU故障会直接造成群控失效；冷源系统不应依赖人工临时旁路控制。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、切换时间、控制周期、容许中断时间、冷源设备惯性",
      "计算/校核公式": "切换裕度=容许控制中断时间-CPU切换时间；可用性≈1-主备同时故障概率",
      "示例需求值": "主控无单点故障",
      "示例选型能力值": "双CPU热备，切换时间约50ms级",
      "裕度%": "按控制中断容许时间计算",
      "主要风险": "主CPU故障、同步失败、主备程序版本不一致。",
      "控制措施": "主备CPU同步测试、程序版本锁定、切换演练、故障注入测试。",
      "验收/证据资料": "CPU冗余测试报告、故障切换记录、程序版本清单、备份文件。",
      "运维/交付资料": "PLC程序备份、主备切换SOP、故障恢复流程。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0205",
      "网页公开摘要": "公开展示双CPU热备PLC主控的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0206",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制架构",
      "对象层级": "系统级",
      "设备/配件/资料项": "管理服务器双机热备",
      "主要功能需求": "保证上位机界面、报警、趋势和管理平台在单服务器故障时继续可用。",
      "推荐技术路线/规格": "服务器采用主备或双机热备；每台服务器设置不同网段或独立链路。",
      "关键技术参数/控制指标": "管理服务器A/B；双网段；监控平台冗余；历史数据和报警数据需备份。",
      "为什么选此路线/规格（数据逻辑）": "服务器故障不应影响现场PLC运行，但会影响运维界面和报警管理，因此需要热备与数据同步。",
      "为什么不选替代方案": "单服务器方案在服务器故障时上位监控不可用，现场运维风险上升。",
      "是否需要计算": "是",
      "计算输入参数": "服务器数量、数据同步周期、历史数据库容量、报警保留周期",
      "计算/校核公式": "存储容量=点位数×采样频率×保留周期×单点数据量；服务器冗余可用性按主备故障概率校核",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "服务器宕机、历史数据丢失、报警漏报。",
      "控制措施": "双机热备、数据库备份、报警转发、定期恢复演练。",
      "验收/证据资料": "服务器热备测试、数据库备份记录、报警测试记录。",
      "运维/交付资料": "服务器维护手册、数据库备份策略、账号权限清单。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0206",
      "网页公开摘要": "公开展示管理服务器双机热备的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0207",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "网络冗余",
      "对象层级": "系统级",
      "设备/配件/资料项": "控制网络环网架构",
      "主要功能需求": "防止单条通信链路故障导致PLC与I/O子站、服务器之间通信中断。",
      "推荐技术路线/规格": "CPU北向网络双路接入不同交换机；PLC与I/O子站之间形成环网链路。",
      "关键技术参数/控制指标": "核心交换机A/B；24口交换机；环网链路；同步线缆；多模玻璃光纤；屏蔽双绞线。",
      "为什么选此路线/规格（数据逻辑）": "截图中网络冗余分为控制器—服务器双路和CPU—IO子站环网；任一边链路故障后可启用另一边链路。",
      "为什么不选替代方案": "单链路网络投资低，但网线、交换机或端口故障会造成子站离线和控制盲区。",
      "是否需要计算": "是",
      "计算输入参数": "交换机数量、链路数量、I/O子站数量、环网恢复时间、网络带宽",
      "计算/校核公式": "链路冗余校核：任一链路断开后仍保持通信；网络负载率=实际通信流量/链路带宽",
      "示例需求值": "任一链路故障不中断控制",
      "示例选型能力值": "双交换机+环网",
      "裕度%": "按网络拓扑仿真和故障演练确认",
      "主要风险": "交换机单点、环网配置错误、广播风暴、光纤损耗过大。",
      "控制措施": "核心交换机冗余、环网协议配置、光纤测试、网络隔离、端口标签。",
      "验收/证据资料": "网络拓扑图、链路切换测试、光纤测试报告、端口配置备份。",
      "运维/交付资料": "网络拓扑、IP地址表、交换机配置备份、端口标识表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0207",
      "网页公开摘要": "公开展示控制网络环网架构的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0208",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "供电冗余",
      "对象层级": "系统级",
      "设备/配件/资料项": "控制系统双电源冗余",
      "主要功能需求": "确保服务器、交换机、PLC、传感器和阀门执行器在一路电源故障时不断电或保持安全状态。",
      "推荐技术路线/规格": "控制系统电源来自两路不同电源；控制柜内设置24V冗余电源模块；关键阀门采用STS或等效双电源切换。",
      "关键技术参数/控制指标": "A路/B路AC220V；24V冗余电源模块；STS双电源切换；服务器/交换机/PLC/传感器分级供电。",
      "为什么选此路线/规格（数据逻辑）": "冷源控制系统依赖低压电源，单路电源中断会引发控制系统离线；双电源和24V冗余可降低供电单点。",
      "为什么不选替代方案": "单电源方案故障域太大；仅UPS不等于现场24V控制电源冗余，仍可能存在模块单点。",
      "是否需要计算": "是",
      "计算输入参数": "A/B电源容量、24V负载电流、冗余电源模块容量、STS切换时间",
      "计算/校核公式": "24V电源容量≥Σ控制负载电流×安全系数；切换时间<设备容许断电时间",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "一路电源故障、24V模块故障、STS切换失败、控制电源过载。",
      "控制措施": "双电源接入、24V冗余、STS测试、控制电源负载率校核、断电演练。",
      "验收/证据资料": "双电源接线图、24V电源容量计算、STS测试记录、断电保持测试。",
      "运维/交付资料": "控制电源回路图、断电应急SOP、备用电源模块清单。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0208",
      "网页公开摘要": "公开展示控制系统双电源冗余的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0209",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "自保持技术",
      "对象层级": "系统级",
      "设备/配件/资料项": "设备自保持技术",
      "主要功能需求": "在通信信号中断、供电异常或PLC重启时，避免设备误停、误启或阀门失控。",
      "推荐技术路线/规格": "设置失信自保持、失电自保持和重启自保持三类机制。",
      "关键技术参数/控制指标": "失信自保持：设备保持运行；失电自保持：阀门保持断电前状态；重启自保持：PLC/IO不自检复位导致设备误动作。",
      "为什么选此路线/规格（数据逻辑）": "冷源设备惯性大且对连续供冷敏感，短时信号异常不应造成全系统停机；关键设备需要按安全状态保持。",
      "为什么不选替代方案": "无自保持方案在信号波动、PLC重启、短时掉电时容易造成设备误停或阀门复位。",
      "是否需要计算": "是",
      "计算输入参数": "设备类型、信号类型、断电容许状态、PLC重启时间、阀门执行时间",
      "计算/校核公式": "安全状态判定=故障场景×设备运行后果；自保持策略按设备风险等级确定",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "失信误停、断电阀门复位、PLC重启误动作。",
      "控制措施": "双DO启停、4-20mA优先、阀门断电保持、PLC重启策略测试。",
      "验收/证据资料": "自保持测试记录、断线测试、断电测试、PLC重启测试。",
      "运维/交付资料": "设备自保持逻辑说明、故障场景矩阵、PLC程序版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0209",
      "网页公开摘要": "公开展示设备自保持技术的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0210",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "冷源设备配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "水冷冷水机组",
      "主要功能需求": "提供冷冻水冷源，承担机房主要散热负荷。",
      "推荐技术路线/规格": "4台变频水冷冷水主机接入PLC群控，控制启停、运行状态、故障、供电状态和通信。",
      "关键技术参数/控制指标": "示例配置：4台；单台功率/参数约1062kW；品牌字段作为受限资料处理。",
      "为什么选此路线/规格（数据逻辑）": "多台冷机可满足容量分级、轮值运行、故障备用和能效优化；变频机组适合部分负荷调节。",
      "为什么不选替代方案": "单台大机组故障影响大；无变频机组部分负荷效率差；过多小机组增加控制复杂度和维护工作量。",
      "是否需要计算": "是",
      "计算输入参数": "设计冷负荷、单台制冷量、N+1需求、部分负荷曲线、冷冻水供回水温差",
      "计算/校核公式": "所需冷机台数=设计冷负荷/(单台制冷量×可用系数)；冷量Q=c·m·ΔT",
      "示例需求值": "总冷量按IT负荷+围护/设备散热计算",
      "示例选型能力值": "4×单台冷机能力",
      "裕度%": "按项目冷量计算",
      "主要风险": "冷机容量不足、群控逻辑错误、单机故障无法轮换、低负荷喘振。",
      "控制措施": "冷机台数与容量校核、群控策略、启停顺序、轮值策略、故障切换。",
      "验收/证据资料": "冷机铭牌、性能曲线、通信测试、启停测试、故障报警测试。",
      "运维/交付资料": "冷机说明书、维护计划、运行曲线、联动逻辑表。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0210",
      "网页公开摘要": "公开展示水冷冷水机组的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0211",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "冷源设备配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷冻一次泵",
      "主要功能需求": "为冷水机组蒸发器侧提供稳定冷冻水循环。",
      "推荐技术路线/规格": "4台变频冷冻一次泵接入PLC控制，配合冷机运行、流量和压差控制。",
      "关键技术参数/控制指标": "示例配置：4台；单台功率约132kW；变频。",
      "为什么选此路线/规格（数据逻辑）": "一次泵与冷机对应或分组运行，可以保证蒸发器侧水流稳定；变频可减少部分负荷能耗。",
      "为什么不选替代方案": "定频泵能耗高；泵台数不足会降低冗余；泵过大导致低频运行效率差。",
      "是否需要计算": "是",
      "计算输入参数": "冷机流量、设计温差、扬程、效率、运行台数、冗余台数",
      "计算/校核公式": "流量G=Q/(c·ΔT)；泵功率P=ρgQH/(η×1000)",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "流量不足、低温保护、泵汽蚀、变频器故障。",
      "控制措施": "流量/压差传感器闭环、变频控制、故障备用、启停联锁。",
      "验收/证据资料": "泵性能曲线、变频调试记录、流量测试、压差测试。",
      "运维/交付资料": "泵维护手册、变频参数备份、轴承/密封维护记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0211",
      "网页公开摘要": "公开展示冷冻一次泵的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0212",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "冷源设备配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷冻二次泵",
      "主要功能需求": "向末端或二次侧管网输送冷冻水，支撑负荷侧压差控制。",
      "推荐技术路线/规格": "4台变频冷冻二次泵由PLC根据供回水压差、流量和末端需求调节。",
      "关键技术参数/控制指标": "示例配置：4台；单台功率约132kW；变频。",
      "为什么选此路线/规格（数据逻辑）": "二次泵适合变流量系统，能够按末端需求调整流量并降低泵耗。",
      "为什么不选替代方案": "一次泵直供方案控制简单但节能潜力小；无二次泵会增加冷机侧水力耦合风险。",
      "是否需要计算": "是",
      "计算输入参数": "末端流量、最不利环路阻力、压差设定、泵效率、变频范围",
      "计算/校核公式": "泵功率P=ρgQH/(η×1000)；节能率≈1-(变频流量比例)^3",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "压差设定错误、末端供冷不足、低频运行失稳。",
      "控制措施": "压差传感器布置、最不利点校核、变频曲线优化、旁通策略。",
      "验收/证据资料": "压差趋势、变频运行记录、末端温度验证。",
      "运维/交付资料": "压差设定表、变频参数、运行策略说明。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0212",
      "网页公开摘要": "公开展示冷冻二次泵的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0213",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "冷源设备配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷却水泵",
      "主要功能需求": "为冷机冷凝器和冷却塔之间提供冷却水循环。",
      "推荐技术路线/规格": "4台变频冷却泵接入PLC，联动冷机和冷却塔。",
      "关键技术参数/控制指标": "示例配置：4台；单台功率约200kW；变频。",
      "为什么选此路线/规格（数据逻辑）": "冷却泵能耗占比较大，变频控制可按冷却水温差和冷机负荷优化。",
      "为什么不选替代方案": "定频泵在部分负荷下能耗高；过小泵会影响冷凝压力和冷机效率。",
      "是否需要计算": "是",
      "计算输入参数": "冷却水流量、冷却水温差、冷凝器阻力、冷却塔阻力、泵效率",
      "计算/校核公式": "流量G=Q/(c·ΔT)；泵功率P=ρgQH/(η×1000)",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "冷凝压力偏高、流量不足、泵故障影响冷机。",
      "控制措施": "冷却泵与冷机联锁、冷却水温差控制、变频调节、备用泵切换。",
      "验收/证据资料": "冷却水流量测试、压差测试、变频趋势、联动测试。",
      "运维/交付资料": "冷却泵维护记录、变频参数、联动逻辑。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0213",
      "网页公开摘要": "公开展示冷却水泵的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0214",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "冷源设备配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷却塔",
      "主要功能需求": "通过空气换热降低冷却水温度，保障冷机冷凝侧效率。",
      "推荐技术路线/规格": "4台变频冷却塔接入PLC，根据冷却水供回水温度、湿球温度和冷机负荷控制。",
      "关键技术参数/控制指标": "示例配置：4台；单台功率约100kW；变频。",
      "为什么选此路线/规格（数据逻辑）": "冷却塔变频可以按室外工况和负荷调节风量，是冷源节能的重要控制对象。",
      "为什么不选替代方案": "定频塔风机能耗高且控制粗糙；台数不足会造成高温工况下冷凝压力升高。",
      "是否需要计算": "是",
      "计算输入参数": "室外湿球温度、冷却水进出塔温度、冷却水流量、风机功率",
      "计算/校核公式": "冷却塔逼近度=出塔水温-室外湿球温度；风机节能≈1-(转速比例)^3",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "高温工况冷却不足、飘水、结垢、风机故障。",
      "控制措施": "塔群控策略、水质管理、风机变频、温度联动、冬季防冻。",
      "验收/证据资料": "进出塔温度趋势、风机频率记录、水质记录、联动测试。",
      "运维/交付资料": "冷却塔维护手册、水处理记录、清洗计划。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0214",
      "网页公开摘要": "公开展示冷却塔的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0215",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "冷机控制屏",
      "对象层级": "控制点级",
      "设备/配件/资料项": "冷水主机控制点",
      "主要功能需求": "控制冷水主机启停、运行、故障、供电和通讯状态。",
      "推荐技术路线/规格": "按必选点位+优化点位建立PLC监控与控制闭环；关键设备需具备命令、状态、故障、电源和通讯信息。",
      "关键技术参数/控制指标": "必选：启动DO、停止DO、本地/远程DI、运行状态DI、故障报警DI、动力电源状态DI、冷机控制电源状态DI、通讯RS485；优化：动力输入断路器开关状态DI、断路器过载状态DI。",
      "为什么选此路线/规格（数据逻辑）": "冷机是冷源核心设备，必须同时掌握启停命令、运行状态、故障、供电和通讯，才能进行可靠群控和故障诊断。",
      "为什么不选替代方案": "只接启停信号而不接状态/故障/电源信号，会造成“命令已发但设备未运行”的盲区。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、启停点、状态点、故障点、模拟量点、通讯点、优化点",
      "计算/校核公式": "单类设备点位数=DO+DI+AI+AO+通讯点；总点位=Σ(设备数量×单设备点位数)；点位裕度=(PLC容量-总点位)/总点位",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点位不足、状态盲区、远程/本地切换不清、故障无法复位。",
      "控制措施": "建立点位表，区分必选/优化点位；联调时逐点测试。",
      "验收/证据资料": "点位测试表、I/O校验记录、联动测试记录、HMI画面截图。",
      "运维/交付资料": "点位表、PLC地址表、报警清单、控制逻辑说明。",
      "访问等级": "Restricted",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0215",
      "网页公开摘要": "公开展示冷水主机控制点的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0216",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "ATS柜/变频柜",
      "对象层级": "控制点级",
      "设备/配件/资料项": "冷却塔控制点",
      "主要功能需求": "控制冷却塔启停、频率、运行状态、故障和供电切换。",
      "推荐技术路线/规格": "按必选点位+优化点位建立PLC监控与控制闭环；关键设备需具备命令、状态、故障、电源和通讯信息。",
      "关键技术参数/控制指标": "必选：启动DO、停止DO、本地/远程DI、运行状态DI、故障报警DI、电机绕组温度AI、频率调节AO、频率反馈AI、变频器运行DI、变频器电源DI、变频器通讯RS485；优化：变频器故障复位DO、输入断路器开关/过载DI、ATS主备电源2DI。",
      "为什么选此路线/规格（数据逻辑）": "冷却塔既影响冷凝效率又影响能耗，频率给定、反馈和故障复位必须闭环。",
      "为什么不选替代方案": "只给启停不做频率闭环，无法实现节能优化，也无法判断变频器是否按指令运行。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、启停点、状态点、故障点、模拟量点、通讯点、优化点",
      "计算/校核公式": "单类设备点位数=DO+DI+AI+AO+通讯点；总点位=Σ(设备数量×单设备点位数)；点位裕度=(PLC容量-总点位)/总点位",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点位不足、状态盲区、远程/本地切换不清、故障无法复位。",
      "控制措施": "建立点位表，区分必选/优化点位；联调时逐点测试。",
      "验收/证据资料": "点位测试表、I/O校验记录、联动测试记录、HMI画面截图。",
      "运维/交付资料": "点位表、PLC地址表、报警清单、控制逻辑说明。",
      "访问等级": "Restricted",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0216",
      "网页公开摘要": "公开展示冷却塔控制点的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0217",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "ATS柜/变频柜",
      "对象层级": "控制点级",
      "设备/配件/资料项": "冷冻/冷却泵控制点",
      "主要功能需求": "控制冷冻泵和冷却泵启停、频率、运行、故障和供电。",
      "推荐技术路线/规格": "按必选点位+优化点位建立PLC监控与控制闭环；关键设备需具备命令、状态、故障、电源和通讯信息。",
      "关键技术参数/控制指标": "必选：启动DO、停止DO、本地/远程DI、运行状态DI、故障报警DI、电机绕组温度AI、频率调节AO、频率反馈AI、变频器运行DI、变频器电源DI、变频器通讯RS485；优化：VFD故障复位DO、VFD输入断路器状态DI、ATS主备电源2DI。",
      "为什么选此路线/规格（数据逻辑）": "泵是水系统流量保障对象，必须将频率控制、频率反馈、变频器运行和电源状态纳入点位。",
      "为什么不选替代方案": "只监测泵运行状态无法判断变频器故障、频率偏差和电源异常。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、启停点、状态点、故障点、模拟量点、通讯点、优化点",
      "计算/校核公式": "单类设备点位数=DO+DI+AI+AO+通讯点；总点位=Σ(设备数量×单设备点位数)；点位裕度=(PLC容量-总点位)/总点位",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点位不足、状态盲区、远程/本地切换不清、故障无法复位。",
      "控制措施": "建立点位表，区分必选/优化点位；联调时逐点测试。",
      "验收/证据资料": "点位测试表、I/O校验记录、联动测试记录、HMI画面截图。",
      "运维/交付资料": "点位表、PLC地址表、报警清单、控制逻辑说明。",
      "访问等级": "Restricted",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0217",
      "网页公开摘要": "公开展示冷冻/冷却泵控制点的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0218",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "阀门执行器/本地阀门柜",
      "对象层级": "控制点级",
      "设备/配件/资料项": "电动开关阀控制点",
      "主要功能需求": "控制开关阀开、关、反馈、远程状态和阀门柜电源状态。",
      "推荐技术路线/规格": "按必选点位+优化点位建立PLC监控与控制闭环；关键设备需具备命令、状态、故障、电源和通讯信息。",
      "关键技术参数/控制指标": "必选：开控制DO、关控制DO、全开反馈DI、全关反馈DI、本地/远程DI、阀门柜主备电源2DI。",
      "为什么选此路线/规格（数据逻辑）": "开关阀状态直接影响水路通断，开/关命令必须与全开/全关反馈对应。",
      "为什么不选替代方案": "只给开关命令不取反馈会造成阀门未到位而系统误判的风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、启停点、状态点、故障点、模拟量点、通讯点、优化点",
      "计算/校核公式": "单类设备点位数=DO+DI+AI+AO+通讯点；总点位=Σ(设备数量×单设备点位数)；点位裕度=(PLC容量-总点位)/总点位",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点位不足、状态盲区、远程/本地切换不清、故障无法复位。",
      "控制措施": "建立点位表，区分必选/优化点位；联调时逐点测试。",
      "验收/证据资料": "点位测试表、I/O校验记录、联动测试记录、HMI画面截图。",
      "运维/交付资料": "点位表、PLC地址表、报警清单、控制逻辑说明。",
      "访问等级": "Restricted",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0218",
      "网页公开摘要": "公开展示电动开关阀控制点的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0219",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "阀门执行器/本地阀门柜",
      "对象层级": "控制点级",
      "设备/配件/资料项": "电动调节阀控制点",
      "主要功能需求": "控制调节阀开度并读取实际开度，实现流量或压差调节。",
      "推荐技术路线/规格": "按必选点位+优化点位建立PLC监控与控制闭环；关键设备需具备命令、状态、故障、电源和通讯信息。",
      "关键技术参数/控制指标": "必选：开度控制AO、开度反馈AI、本地/远程DI、阀门柜主备电源2DI。",
      "为什么选此路线/规格（数据逻辑）": "调节阀用于连续控制，必须采用模拟量给定和反馈形成闭环。",
      "为什么不选替代方案": "用开关量替代调节量会导致控制精度不足；无反馈则无法发现卡涩或执行器故障。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、启停点、状态点、故障点、模拟量点、通讯点、优化点",
      "计算/校核公式": "单类设备点位数=DO+DI+AI+AO+通讯点；总点位=Σ(设备数量×单设备点位数)；点位裕度=(PLC容量-总点位)/总点位",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "点位不足、状态盲区、远程/本地切换不清、故障无法复位。",
      "控制措施": "建立点位表，区分必选/优化点位；联调时逐点测试。",
      "验收/证据资料": "点位测试表、I/O校验记录、联动测试记录、HMI画面截图。",
      "运维/交付资料": "点位表、PLC地址表、报警清单、控制逻辑说明。",
      "访问等级": "Restricted",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0219",
      "网页公开摘要": "公开展示电动调节阀控制点的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0220",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "信号标准",
      "对象层级": "参数/点位级",
      "设备/配件/资料项": "4-20mA模拟量控制",
      "主要功能需求": "为泵频率、阀门开度等连续控制量提供抗干扰能力更强的信号传输。",
      "推荐技术路线/规格": "将冷源设备关键模拟量、状态量和电气状态接入PLC及上位平台。",
      "关键技术参数/控制指标": "优先采用4-20mA；备选2-10V；用于电机频率与阀门开度控制。",
      "为什么选此路线/规格（数据逻辑）": "截图说明电压信号更容易受线路压降和电磁干扰影响，因此多数控制场景优先采用4-20mA。",
      "为什么不选替代方案": "直接采用2-10V会增加长距离传输误差和电磁干扰风险。",
      "是否需要计算": "是",
      "计算输入参数": "采样点数量、量程、精度、线缆长度、干扰环境、报警阈值",
      "计算/校核公式": "冷量Q=c·m·ΔT；测量误差影响=流量误差+温差误差；报警阈值按设计值±允许偏差设定",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "测量误差、信号干扰、点位遗漏、报警阈值错误。",
      "控制措施": "传感器量程校核、4-20mA优先、屏蔽接地、点位校验、趋势比对。",
      "验收/证据资料": "传感器校验报告、I/O校验记录、趋势曲线、报警测试记录。",
      "运维/交付资料": "传感器清单、量程表、报警阈值表、校准周期表。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0220",
      "网页公开摘要": "公开展示4-20mA模拟量控制的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0221",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "传感器",
      "对象层级": "参数/点位级",
      "设备/配件/资料项": "温度传感器",
      "主要功能需求": "采集冷冻水供回水、冷却水进出水和关键环境温度。",
      "推荐技术路线/规格": "将冷源设备关键模拟量、状态量和电气状态接入PLC及上位平台。",
      "关键技术参数/控制指标": "供水温度、回水温度、冷却水温度、冷却塔进出水温度；支持趋势、报警和控制。",
      "为什么选此路线/规格（数据逻辑）": "温度是冷量计算、冷机台数控制、冷却塔控制和能效分析的基础输入。",
      "为什么不选替代方案": "缺少温度点会导致冷量、温差和能效无法量化。",
      "是否需要计算": "是",
      "计算输入参数": "采样点数量、量程、精度、线缆长度、干扰环境、报警阈值",
      "计算/校核公式": "冷量Q=c·m·ΔT；测量误差影响=流量误差+温差误差；报警阈值按设计值±允许偏差设定",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "测量误差、信号干扰、点位遗漏、报警阈值错误。",
      "控制措施": "传感器量程校核、4-20mA优先、屏蔽接地、点位校验、趋势比对。",
      "验收/证据资料": "传感器校验报告、I/O校验记录、趋势曲线、报警测试记录。",
      "运维/交付资料": "传感器清单、量程表、报警阈值表、校准周期表。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0221",
      "网页公开摘要": "公开展示温度传感器的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0222",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "传感器",
      "对象层级": "参数/点位级",
      "设备/配件/资料项": "压力/压差传感器",
      "主要功能需求": "采集泵组、管网和末端压差，支撑变频泵控制。",
      "推荐技术路线/规格": "将冷源设备关键模拟量、状态量和电气状态接入PLC及上位平台。",
      "关键技术参数/控制指标": "供回水压力、系统压差、最不利点压差；按控制回路设置。",
      "为什么选此路线/规格（数据逻辑）": "泵变频控制依赖压差反馈，压差点布置不合理会导致末端供冷不足或泵耗偏高。",
      "为什么不选替代方案": "只按泵出口压力控制可能无法反映最不利末端需求。",
      "是否需要计算": "是",
      "计算输入参数": "采样点数量、量程、精度、线缆长度、干扰环境、报警阈值",
      "计算/校核公式": "冷量Q=c·m·ΔT；测量误差影响=流量误差+温差误差；报警阈值按设计值±允许偏差设定",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "测量误差、信号干扰、点位遗漏、报警阈值错误。",
      "控制措施": "传感器量程校核、4-20mA优先、屏蔽接地、点位校验、趋势比对。",
      "验收/证据资料": "传感器校验报告、I/O校验记录、趋势曲线、报警测试记录。",
      "运维/交付资料": "传感器清单、量程表、报警阈值表、校准周期表。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0222",
      "网页公开摘要": "公开展示压力/压差传感器的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0223",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "传感器",
      "对象层级": "参数/点位级",
      "设备/配件/资料项": "流量计",
      "主要功能需求": "采集冷冻水和冷却水流量，用于冷量、泵效率和异常判断。",
      "推荐技术路线/规格": "将冷源设备关键模拟量、状态量和电气状态接入PLC及上位平台。",
      "关键技术参数/控制指标": "冷冻水流量、冷却水流量；宜接入PLC或能耗平台。",
      "为什么选此路线/规格（数据逻辑）": "冷量Q=c·m·ΔT必须有流量与温差，流量数据也是水力失衡判断依据。",
      "为什么不选替代方案": "无流量计只能间接估算冷量，无法精确评估能效和系统偏差。",
      "是否需要计算": "是",
      "计算输入参数": "采样点数量、量程、精度、线缆长度、干扰环境、报警阈值",
      "计算/校核公式": "冷量Q=c·m·ΔT；测量误差影响=流量误差+温差误差；报警阈值按设计值±允许偏差设定",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "测量误差、信号干扰、点位遗漏、报警阈值错误。",
      "控制措施": "传感器量程校核、4-20mA优先、屏蔽接地、点位校验、趋势比对。",
      "验收/证据资料": "传感器校验报告、I/O校验记录、趋势曲线、报警测试记录。",
      "运维/交付资料": "传感器清单、量程表、报警阈值表、校准周期表。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0223",
      "网页公开摘要": "公开展示流量计的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0224",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "电气信号",
      "对象层级": "参数/点位级",
      "设备/配件/资料项": "电力状态监测",
      "主要功能需求": "监测断路器、VFD电源、ATS主备电源和控制电源状态。",
      "推荐技术路线/规格": "将冷源设备关键模拟量、状态量和电气状态接入PLC及上位平台。",
      "关键技术参数/控制指标": "断路器开关状态、断路器过载/跳闸、VFD电源状态、ATS主备电源状态、24V电源状态。",
      "为什么选此路线/规格（数据逻辑）": "设备不运行不一定是设备故障，也可能是电源或断路器问题，电力状态点能缩短故障定位时间。",
      "为什么不选替代方案": "只采集设备运行/故障点会造成原因定位不足。",
      "是否需要计算": "是",
      "计算输入参数": "采样点数量、量程、精度、线缆长度、干扰环境、报警阈值",
      "计算/校核公式": "冷量Q=c·m·ΔT；测量误差影响=流量误差+温差误差；报警阈值按设计值±允许偏差设定",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "测量误差、信号干扰、点位遗漏、报警阈值错误。",
      "控制措施": "传感器量程校核、4-20mA优先、屏蔽接地、点位校验、趋势比对。",
      "验收/证据资料": "传感器校验报告、I/O校验记录、趋势曲线、报警测试记录。",
      "运维/交付资料": "传感器清单、量程表、报警阈值表、校准周期表。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0224",
      "网页公开摘要": "公开展示电力状态监测的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0225",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "计算/校核",
      "对象层级": "计算级",
      "设备/配件/资料项": "CPU冗余切换时间校核",
      "主要功能需求": "验证主备CPU切换期间不会影响冷源设备安全运行。",
      "推荐技术路线/规格": "把冷源控制路线转化为可计算、可校核、可验收的数据字段。",
      "关键技术参数/控制指标": "以主备切换时间、设备惯性和容许控制中断时间为校核对象。",
      "为什么选此路线/规格（数据逻辑）": "截图给出主备CPU切换时间可低至50ms，远小于冷机、水泵、阀门等设备的机械响应时间。",
      "为什么不选替代方案": "若不校核切换时间，仅声明热备，不能证明故障期间控制连续性。",
      "是否需要计算": "是",
      "计算输入参数": "容许中断时间、CPU切换时间、设备响应时间",
      "计算/校核公式": "切换裕度=容许中断时间-实际切换时间",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "缺少计算入口导致选型不可复核、网站数据不可扩展。",
      "控制措施": "在总表保留计算输入、公式、需求值、选型能力值和裕度字段。",
      "验收/证据资料": "计算书、点位统计表、冗余测试记录、调试报告。",
      "运维/交付资料": "计算模型、点位模型、测试SOP。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0225",
      "网页公开摘要": "公开展示CPU冗余切换时间校核的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0226",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "计算/校核",
      "对象层级": "计算级",
      "设备/配件/资料项": "I/O容量裕度校核",
      "主要功能需求": "确保PLC点位容量能够覆盖当前点位和未来扩展。",
      "推荐技术路线/规格": "把冷源控制路线转化为可计算、可校核、可验收的数据字段。",
      "关键技术参数/控制指标": "以必选点位、优化点位、设备数量和备用点位率计算。",
      "为什么选此路线/规格（数据逻辑）": "截图显示PLC支持扩展约2000点，而DDC约256点；大型冷源系统应按全量点位和扩展裕度选型。",
      "为什么不选替代方案": "按当前最低点位配置会导致后期增加传感器、阀门、报警点时容量不足。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台DI/DO/AI/AO、优化点、备用率",
      "计算/校核公式": "总I/O=Σ设备数量×单设备点位；裕度=(PLC容量-总I/O)/总I/O",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "缺少计算入口导致选型不可复核、网站数据不可扩展。",
      "控制措施": "在总表保留计算输入、公式、需求值、选型能力值和裕度字段。",
      "验收/证据资料": "计算书、点位统计表、冗余测试记录、调试报告。",
      "运维/交付资料": "计算模型、点位模型、测试SOP。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0226",
      "网页公开摘要": "公开展示I/O容量裕度校核的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0227",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "计算/校核",
      "对象层级": "计算级",
      "设备/配件/资料项": "网络链路冗余校核",
      "主要功能需求": "证明任一链路或交换机故障后冷源控制通信不中断。",
      "推荐技术路线/规格": "把冷源控制路线转化为可计算、可校核、可验收的数据字段。",
      "关键技术参数/控制指标": "校核核心交换机、PLC北向接口、IO环网和服务器链路。",
      "为什么选此路线/规格（数据逻辑）": "环网和双交换机的价值在于消除单网线、单端口、单交换机故障。",
      "为什么不选替代方案": "单链路方案无法通过单点故障测试。",
      "是否需要计算": "是",
      "计算输入参数": "交换机数量、链路数量、环网恢复时间、通信负载",
      "计算/校核公式": "任一链路断开→通信保持；网络负载率=通信流量/带宽",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "缺少计算入口导致选型不可复核、网站数据不可扩展。",
      "控制措施": "在总表保留计算输入、公式、需求值、选型能力值和裕度字段。",
      "验收/证据资料": "计算书、点位统计表、冗余测试记录、调试报告。",
      "运维/交付资料": "计算模型、点位模型、测试SOP。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0227",
      "网页公开摘要": "公开展示网络链路冗余校核的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0228",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "计算/校核",
      "对象层级": "计算级",
      "设备/配件/资料项": "控制电源容量校核",
      "主要功能需求": "验证24V电源模块和A/B电源能够承载PLC、IO、传感器与执行器负荷。",
      "推荐技术路线/规格": "把冷源控制路线转化为可计算、可校核、可验收的数据字段。",
      "关键技术参数/控制指标": "按控制柜内所有24V设备的电流和启动浪涌计算。",
      "为什么选此路线/规格（数据逻辑）": "控制电源容量不足会导致模块过载、信号异常和PLC重启。",
      "为什么不选替代方案": "只按模块额定值估算，不考虑浪涌和备用率，会造成电源不稳定。",
      "是否需要计算": "是",
      "计算输入参数": "24V负载电流、模块容量、冗余系数、浪涌系数",
      "计算/校核公式": "电源容量≥Σ负载电流×安全系数；负载率≤目标负载率",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "缺少计算入口导致选型不可复核、网站数据不可扩展。",
      "控制措施": "在总表保留计算输入、公式、需求值、选型能力值和裕度字段。",
      "验收/证据资料": "计算书、点位统计表、冗余测试记录、调试报告。",
      "运维/交付资料": "计算模型、点位模型、测试SOP。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0228",
      "网页公开摘要": "公开展示控制电源容量校核的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0229",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "计算/校核",
      "对象层级": "计算级",
      "设备/配件/资料项": "冷量计算入口",
      "主要功能需求": "为冷源设备容量、流量、泵功率和能效计算提供基础。",
      "推荐技术路线/规格": "把冷源控制路线转化为可计算、可校核、可验收的数据字段。",
      "关键技术参数/控制指标": "基于水比热、质量流量、供回水温差计算冷量。",
      "为什么选此路线/规格（数据逻辑）": "截图中出现Q=c·m·ΔT公式逻辑，后续可用于冷量、流量、负荷率和节能分析。",
      "为什么不选替代方案": "无公式入口则设备表不能支撑后续计算。",
      "是否需要计算": "是",
      "计算输入参数": "水比热c、质量流量m、温差ΔT、冷机功率、泵功率",
      "计算/校核公式": "Q=c·m·ΔT；水比热可按4.2×10³J/(kg·℃)取值",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "缺少计算入口导致选型不可复核、网站数据不可扩展。",
      "控制措施": "在总表保留计算输入、公式、需求值、选型能力值和裕度字段。",
      "验收/证据资料": "计算书、点位统计表、冗余测试记录、调试报告。",
      "运维/交付资料": "计算模型、点位模型、测试SOP。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0229",
      "网页公开摘要": "公开展示冷量计算入口的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0230",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "网站数据接口",
      "子系统": "网站/数据库",
      "对象层级": "接口级",
      "设备/配件/资料项": "冷源控制系统三级页面",
      "主要功能需求": "将冷源PLC控制作为Data Center Professionalism下的Operation and Monitoring三级/四级内容。",
      "推荐技术路线/规格": "页面入口：featured/data-center/operation-monitoring/cooling-source-control.html；数据接口：data/featured-data-center-master.json。",
      "关键技术参数/控制指标": "页面模块：设计原则、PLC/DDC比选、系统架构、四类冗余、设备控制点、计算入口、受限资料申请。",
      "为什么选此路线/规格（数据逻辑）": "冷源控制系统既体现技术路线，也体现数据中心运维、能效、安全和可用性，适合作为网站专业深度页面。",
      "为什么不选替代方案": "只在主设备表中简单列出冷机/泵/塔，无法展示控制系统专业能力和决策逻辑。",
      "是否需要计算": "是",
      "计算输入参数": "页面ID、设备ID、资料包ID、访问等级、摘要字段",
      "计算/校核公式": "网站页面=按system_group/subsystem/object_level筛选生成；受限资料=按package与access_level映射",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "网页内容像PPT摘要，缺少工程专业深度。",
      "控制措施": "建立总表字段与网站组件一一对应关系。",
      "验收/证据资料": "JSON字段表、页面原型、受限资料目录。",
      "运维/交付资料": "网站数据接口说明、字段字典、受限资料申请流程。",
      "访问等级": "Public Summary",
      "受限资料包": "WEB-DC-Cooling-Control",
      "网站接口ID": "dc-cooling-plc-0230",
      "网页公开摘要": "公开展示冷源控制系统三级页面的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0231",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "受限资料",
      "子系统": "Restricted Data Room",
      "对象层级": "资料包级",
      "设备/配件/资料项": "冷源PLC控制资料包",
      "主要功能需求": "把详细点位表、PLC/DDC比选、控制逻辑、网络拓扑、供电图、程序备份和测试记录纳入受限资料室。",
      "推荐技术路线/规格": "公开网站只显示目录和摘要；详细资料审核后提供。",
      "关键技术参数/控制指标": "资料包：PLC/DDC比选表、I/O点位表、网络拓扑图、控制电源图、联动逻辑、测试记录、报警清单、HMI画面、程序版本清单。",
      "为什么选此路线/规格（数据逻辑）": "冷源控制资料包含网络、控制程序和点位细节，直接公开会带来安全和商业风险。",
      "为什么不选替代方案": "公开下载点位表、网络图和控制程序会暴露系统结构与安全边界。",
      "是否需要计算": "否",
      "计算输入参数": "",
      "计算/校核公式": "",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "敏感控制信息泄露、网络安全风险、客户资料侵权。",
      "控制措施": "只公开脱敏摘要；受限查看需审核、NDA、水印、只读权限。",
      "验收/证据资料": "资料包目录、访问审批记录、NDA记录、水印文件。",
      "运维/交付资料": "受限资料清单、版本记录、权限台账。",
      "访问等级": "Restricted",
      "受限资料包": "DC-HVAC-PLC Cooling Control Restricted",
      "网站接口ID": "dc-cooling-plc-0231",
      "网页公开摘要": "公开展示冷源PLC控制资料包的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0232",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "控制逻辑级",
      "设备/配件/资料项": "冷机台数控制逻辑",
      "主要功能需求": "根据负荷率、供回水温度、运行台数和最小运行时间决定冷机增减机。",
      "推荐技术路线/规格": "采用负荷率+温度偏差+最小启停间隔的综合控制逻辑。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "防止频繁启停，保证冷量响应和设备寿命。",
      "为什么不选替代方案": "只按温度单一条件启停会导致振荡和短周期运行。",
      "是否需要计算": "是",
      "计算输入参数": "冷负荷、供水温度、回水温度、运行台数、最小运行时间",
      "计算/校核公式": "增机条件=负荷率>设定阈值且温度偏差持续超限；减机条件=低负荷持续时间满足",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0232",
      "网页公开摘要": "公开展示冷机台数控制逻辑的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0233",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "控制逻辑级",
      "设备/配件/资料项": "冷冻水供水温度重设",
      "主要功能需求": "根据IT负荷、回水温度和室外工况优化冷冻水供水温度。",
      "推荐技术路线/规格": "在安全供冷前提下做供水温度Reset，提高冷机效率。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "供水温度越低不一定越安全，过低会增加冷机能耗；Reset可挖掘节能潜力。",
      "为什么不选替代方案": "固定低温供水虽然简单，但长期能耗高。",
      "是否需要计算": "是",
      "计算输入参数": "IT负荷、供回水温度、末端温度、冷机COP",
      "计算/校核公式": "供水温度设定=基础设定+负荷/回水温度修正值",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0233",
      "网页公开摘要": "公开展示冷冻水供水温度重设的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0234",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "控制逻辑级",
      "设备/配件/资料项": "冷冻水压差控制",
      "主要功能需求": "保障末端供冷，同时降低二次泵运行能耗。",
      "推荐技术路线/规格": "以最不利点压差或关键支路压差作为二次泵变频控制依据。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "压差点选对，泵才能既不欠供也不过供。",
      "为什么不选替代方案": "仅以泵出口压力控制可能导致远端不足或近端过压。",
      "是否需要计算": "是",
      "计算输入参数": "最不利点压差、泵频率、阀门开度、末端温度",
      "计算/校核公式": "泵频率按压差PID调节；压差设定可按阀门开度Reset",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0234",
      "网页公开摘要": "公开展示冷冻水压差控制的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0235",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "控制逻辑级",
      "设备/配件/资料项": "冷却水温度优化",
      "主要功能需求": "通过冷却塔风机与冷却泵协调控制降低冷机和塔泵总能耗。",
      "推荐技术路线/规格": "以冷却水出塔温度、湿球温度和冷机COP综合优化。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "冷却水温度过高会降低冷机效率，过低则塔风机/泵耗过高，需总能耗最优。",
      "为什么不选替代方案": "单纯追求最低冷却水温可能增加塔风机能耗。",
      "是否需要计算": "是",
      "计算输入参数": "湿球温度、冷却水进出塔温度、冷机功率、塔风机功率、泵功率",
      "计算/校核公式": "总能耗=冷机功率+冷却泵功率+冷却塔功率；求最低总功率点",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0235",
      "网页公开摘要": "公开展示冷却水温度优化的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0236",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "控制逻辑级",
      "设备/配件/资料项": "水泵轮值与备用切换",
      "主要功能需求": "均衡设备运行时间，并在故障时快速切换备用泵。",
      "推荐技术路线/规格": "按累计运行小时、故障状态和维护状态进行轮值。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "轮值可降低单台设备过度磨损，备用切换可提高连续供冷能力。",
      "为什么不选替代方案": "固定主泵长期运行会造成寿命不均衡。",
      "是否需要计算": "是",
      "计算输入参数": "累计运行小时、故障状态、维护状态、启停次数",
      "计算/校核公式": "轮值优先级=运行小时+启停次数+故障状态权重",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0236",
      "网页公开摘要": "公开展示水泵轮值与备用切换的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0237",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "控制逻辑级",
      "设备/配件/资料项": "冷却塔轮值控制",
      "主要功能需求": "均衡塔风机运行小时并适应室外工况变化。",
      "推荐技术路线/规格": "按运行小时、冷却水温度和塔风机频率进行轮值。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "塔群控不仅是启停，还应考虑出塔水温、风机频率和水力均衡。",
      "为什么不选替代方案": "单台优先运行会造成磨损不均和效率下降。",
      "是否需要计算": "是",
      "计算输入参数": "塔运行小时、出塔温度、风机频率、室外湿球温度",
      "计算/校核公式": "轮值逻辑=运行小时平衡+温度控制需求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0237",
      "网页公开摘要": "公开展示冷却塔轮值控制的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0238",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "控制逻辑级",
      "设备/配件/资料项": "变频器故障复位逻辑",
      "主要功能需求": "远程复位VFD故障，缩短冷源设备恢复时间。",
      "推荐技术路线/规格": "设置VFD故障复位DO作为优化新增点位，复位需权限和条件约束。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "VFD故障常见，远程复位可减少人工到场时间，但必须防止盲目复位。",
      "为什么不选替代方案": "无远程复位会延长恢复时间；无权限控制会增加误操作风险。",
      "是否需要计算": "是",
      "计算输入参数": "VFD故障码、复位次数、运行条件、权限等级",
      "计算/校核公式": "允许复位=故障类型允许且设备停机且复位次数未超限",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0238",
      "网页公开摘要": "公开展示变频器故障复位逻辑的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0239",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "报警级",
      "设备/配件/资料项": "报警分级策略",
      "主要功能需求": "对冷源控制报警进行等级划分，避免所有报警同等处理。",
      "推荐技术路线/规格": "分为紧急、重要、提示、维护四级，绑定响应时限和通知对象。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "数据中心报警量大，分级可提升运维效率和风险响应速度。",
      "为什么不选替代方案": "无分级报警会造成报警疲劳，关键报警被淹没。",
      "是否需要计算": "是",
      "计算输入参数": "报警类型、影响范围、持续时间、设备重要性",
      "计算/校核公式": "报警等级=影响范围×持续时间×设备重要性",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0239",
      "网页公开摘要": "公开展示报警分级策略的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0240",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "报警级",
      "设备/配件/资料项": "通讯中断报警",
      "主要功能需求": "发现PLC、IO子站、VFD、冷机控制屏或服务器通讯异常。",
      "推荐技术路线/规格": "设置通讯心跳和超时报警；通讯中断不应立即误停设备，应结合自保持策略。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "通讯异常常见但不等于设备故障，需区分控制失联和设备停机。",
      "为什么不选替代方案": "通讯中断即停机会扩大故障影响。",
      "是否需要计算": "是",
      "计算输入参数": "心跳周期、超时时间、设备状态、最后有效命令",
      "计算/校核公式": "通讯报警=心跳超时；控制策略=维持最后安全状态+报警",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0240",
      "网页公开摘要": "公开展示通讯中断报警的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0241",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "报警级",
      "设备/配件/资料项": "温度高限报警",
      "主要功能需求": "冷冻水供水温度或关键房间温度超限时触发报警。",
      "推荐技术路线/规格": "设置预警、高高限和持续时间判据。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "温度是供冷能力是否满足的最直接指标，应分级报警。",
      "为什么不选替代方案": "单一阈值容易误报或反应滞后。",
      "是否需要计算": "是",
      "计算输入参数": "供水温度、回水温度、持续时间、IT负荷",
      "计算/校核公式": "报警=温度>阈值且持续时间>T",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0241",
      "网页公开摘要": "公开展示温度高限报警的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0242",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "报警级",
      "设备/配件/资料项": "低流量/断流保护",
      "主要功能需求": "发现水系统流量不足、阀门未开或泵故障。",
      "推荐技术路线/规格": "通过流量计、压差、泵状态、阀位反馈综合判断。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "低流量会造成冷机保护、换热不足或局部过热。",
      "为什么不选替代方案": "只看泵运行状态不能证明水真的在流动。",
      "是否需要计算": "是",
      "计算输入参数": "流量、压差、泵状态、阀位、冷机运行状态",
      "计算/校核公式": "断流判定=泵运行且流量<下限且持续超时",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0242",
      "网页公开摘要": "公开展示低流量/断流保护的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0243",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "报警级",
      "设备/配件/资料项": "阀门未到位报警",
      "主要功能需求": "命令已发出但开/关反馈或开度反馈未达到要求。",
      "推荐技术路线/规格": "设置执行时间窗口和反馈偏差阈值。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "阀门卡涩或执行器故障会导致水路不通或流量异常。",
      "为什么不选替代方案": "无到位反馈会掩盖阀门机械故障。",
      "是否需要计算": "是",
      "计算输入参数": "命令时间、反馈状态、开度反馈、阀门类型",
      "计算/校核公式": "未到位=命令后T秒内反馈未达到目标",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0243",
      "网页公开摘要": "公开展示阀门未到位报警的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0244",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "运维平台级",
      "设备/配件/资料项": "HMI操作权限",
      "主要功能需求": "防止未授权人员误启停冷源设备或修改关键设定。",
      "推荐技术路线/规格": "按角色设置查看、操作、参数修改、管理员权限。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "冷源控制参数影响运行安全，必须权限分级和操作留痕。",
      "为什么不选替代方案": "所有人均可操作会带来误操作和责任不清。",
      "是否需要计算": "是",
      "计算输入参数": "用户角色、操作对象、参数等级、审批要求",
      "计算/校核公式": "权限判定=角色权限≥操作等级",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0244",
      "网页公开摘要": "公开展示HMI操作权限的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0245",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "运维平台级",
      "设备/配件/资料项": "趋势与能耗报表",
      "主要功能需求": "沉淀运行数据，为后续节能诊断和AI优化提供数据基础。",
      "推荐技术路线/规格": "记录温度、压力、流量、频率、功率、报警、启停和能耗。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "没有趋势数据就无法证明节能效果，也无法复盘故障。",
      "为什么不选替代方案": "只看实时画面不能支撑长期优化。",
      "是否需要计算": "是",
      "计算输入参数": "采样周期、点位数、保留周期、存储容量",
      "计算/校核公式": "存储容量=点位数×采样频率×保留周期×单点字节数",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0245",
      "网页公开摘要": "公开展示趋势与能耗报表的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0246",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "柜体/运维级",
      "设备/配件/资料项": "控制柜本地/远程切换",
      "主要功能需求": "现场检修和远程控制之间建立明确权限边界。",
      "推荐技术路线/规格": "控制柜设置本地/远程状态DI，PLC命令需受本地/远程状态约束。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "本地检修时不应被远程误操作，远程控制时需掌握现场状态。",
      "为什么不选替代方案": "无本地/远程反馈会导致控制权冲突。",
      "是否需要计算": "是",
      "计算输入参数": "本地/远程状态、检修状态、远程命令、权限",
      "计算/校核公式": "远程命令允许=远程状态且无检修闭锁",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0246",
      "网页公开摘要": "公开展示控制柜本地/远程切换的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0247",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "柜体/安装级",
      "设备/配件/资料项": "控制柜防护与散热",
      "主要功能需求": "保证PLC、I/O、电源模块和交换机在合适环境下稳定运行。",
      "推荐技术路线/规格": "控制柜需考虑防护等级、散热、接地、端子排、线槽、标签和备用空间。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "控制系统可靠性不仅取决于PLC品牌，还取决于柜体环境和接线工艺。",
      "为什么不选替代方案": "忽视柜体散热和线缆管理会造成隐性故障。",
      "是否需要计算": "是",
      "计算输入参数": "柜内热耗、环境温度、备用空间、接地电阻",
      "计算/校核公式": "柜内温升=设备热耗/散热能力；备用空间率≥设计要求",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0247",
      "网页公开摘要": "公开展示控制柜防护与散热的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0248",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "安全级",
      "设备/配件/资料项": "网络安全隔离",
      "主要功能需求": "防止冷源控制网络被办公网、互联网或第三方系统影响。",
      "推荐技术路线/规格": "控制网络与办公网络隔离；北向接口通过网关和权限控制接入。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "冷源系统属于关键基础设施控制系统，网络边界必须清楚。",
      "为什么不选替代方案": "直接把PLC网络暴露给外部系统会产生安全风险。",
      "是否需要计算": "是",
      "计算输入参数": "网络区域、接口协议、访问权限、账号策略",
      "计算/校核公式": "安全边界=控制网/管理网/第三方接口分区；访问需白名单和日志",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0248",
      "网页公开摘要": "公开展示网络安全隔离的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V9-0249",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Operation and Monitoring / Cooling Source Control",
      "系统组": "暖通冷源控制",
      "子系统": "控制逻辑/报警/平台",
      "对象层级": "未来扩展级",
      "设备/配件/资料项": "AI节能优化预留",
      "主要功能需求": "为后续AI与大模型结合的节能优化预留数据基础和控制边界。",
      "推荐技术路线/规格": "先保证安全运行，再用AI做冷量预测、设备组合优化、能耗异常检测。",
      "关键技术参数/控制指标": "PLC/HMI/DCIM可配置逻辑；需按项目点位、设备特性和运维要求细化。",
      "为什么选此路线/规格（数据逻辑）": "截图结论提出后续可结合AI深挖节能潜力；当前应先做好数据采集和控制边界。",
      "为什么不选替代方案": "直接让AI闭环控制关键设备风险较高，必须先从建议模式和离线分析开始。",
      "是否需要计算": "是",
      "计算输入参数": "历史趋势、设备状态、能耗、天气、IT负荷",
      "计算/校核公式": "AI优化收益=基准能耗-优化后能耗；安全约束优先于节能目标",
      "示例需求值": "",
      "示例选型能力值": "",
      "裕度%": "",
      "主要风险": "逻辑不清、报警误报漏报、权限不清、数据不可追溯。",
      "控制措施": "形成控制逻辑说明、报警分级表、权限矩阵、趋势报表和联动测试清单。",
      "验收/证据资料": "逻辑测试记录、报警测试记录、权限测试记录、趋势报表样例。",
      "运维/交付资料": "控制逻辑书、报警清单、HMI画面、权限表、报表模板。",
      "访问等级": "Request Access",
      "受限资料包": "DC-HVAC-PLC Cooling Control",
      "网站接口ID": "dc-cooling-plc-0249",
      "网页公开摘要": "公开展示AI节能优化预留的冷源控制选型逻辑、冗余要求、关键点位和验收证据目录。"
    },
    {
      "编号": "V10-0251",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "PLC高可用冷源群控架构",
      "子系统": "冷源控制总架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "PLC双CPU热备架构",
      "主要功能需求": "保障冷水主机、冷冻泵、冷却泵、冷却塔、阀门和传感器在高可用架构下自动运行。",
      "推荐技术路线/规格": "工业PLC + 双CPU热备 + 远程I/O + 环网网络 + 双电源冗余。",
      "关键技术参数/控制指标": "CPU热备切换目标≤50ms；I/O扩展≥2000点；控制刷新通常10ms级；支持工业协议和高可靠运行。",
      "为什么选此路线/规格（数据逻辑）": "冷源系统是连续运行系统，故障不能导致整套冷源停机；PLC工业场景可靠性、I/O扩展能力和控制刷新速度优于普通DDC。",
      "为什么不选替代方案": "DDC更适合民用楼宇暖通控制，I/O扩展、双CPU热备、工业网络冗余和复杂联锁能力不足。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、I/O点数、冗余级别、刷新周期、切换时间、控制回路数量",
      "计算/校核公式": "PLC容量校核=实际I/O点数×(1+预留率)；CPU负载率≤设计阈值；切换时间≤工艺允许中断时间",
      "示例需求值": "I/O≥1000点；切换≤100ms",
      "示例选型能力值": "I/O可扩展≥2000点；热备≤50ms",
      "裕度%": "≥100%",
      "主要风险": "CPU故障、主站故障、I/O容量不足导致控制不可用。",
      "控制措施": "配置双CPU热备；关键I/O分散到远程站；预留20%~30% I/O点；做热备切换测试。",
      "验收/证据资料": "PLC配置清单、网络拓扑图、热备切换测试记录、I/O点表、程序备份。",
      "运维/交付资料": "PLC程序、版本记录、控制逻辑说明、I/O地址表、运维权限表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-01 Architecture",
      "网站接口ID": "dc-plc-arch-001",
      "网页公开摘要": "公开展示冷源控制采用工业PLC高可用架构，强调冗余、快速切换、点位扩展和可靠运行。"
    },
    {
      "编号": "V10-0252",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "PLC高可用冷源群控架构",
      "子系统": "控制服务器",
      "对象层级": "架构级",
      "设备/配件/资料项": "管理服务器双机热备",
      "主要功能需求": "保障上位机、趋势、报警、报表和操作界面在单台服务器故障时不中断。",
      "推荐技术路线/规格": "双服务器热备，主备不同网段或冗余链路接入核心交换网络。",
      "关键技术参数/控制指标": "双机热备；故障自动切换；历史数据库同步；报警记录不中断。",
      "为什么选此路线/规格（数据逻辑）": "上位机故障不能影响PLC底层控制，但会影响运维监视、报警确认和趋势分析；双机热备可降低管理层单点风险。",
      "为什么不选替代方案": "单服务器方案投资低，但服务器故障会导致操作界面、历史数据、报表和报警管理能力中断。",
      "是否需要计算": "是",
      "计算输入参数": "历史数据量、报警数量、趋势点数、采样周期、热备切换时间",
      "计算/校核公式": "服务器容量=点数×采样频率×存储周期；热备切换时间≤运维允许时间",
      "示例需求值": "趋势点≥1000；存储≥1年",
      "示例选型能力值": "双机热备+数据库同步",
      "裕度%": "按存储周期校核",
      "主要风险": "服务器故障、数据库损坏、时间不同步导致报表与追溯失效。",
      "控制措施": "双机热备、定期备份、NTP校时、权限分级、离线恢复演练。",
      "验收/证据资料": "服务器热备测试记录、数据库备份记录、NTP同步记录、权限清单。",
      "运维/交付资料": "服务器镜像、备份策略、趋势报表模板、报警导出规则。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-02 Server",
      "网站接口ID": "dc-plc-server-002",
      "网页公开摘要": "公开展示上位管理层采取双机热备，底层PLC控制与上位管理分层，保障运行可视化。"
    },
    {
      "编号": "V10-0253",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "PLC高可用冷源群控架构",
      "子系统": "控制网络",
      "对象层级": "网络级",
      "设备/配件/资料项": "核心交换机双环/环网冗余",
      "主要功能需求": "保障PLC主站、远程I/O、服务器、工作站之间通讯链路具备故障绕行能力。",
      "推荐技术路线/规格": "核心交换机A/B + 接入交换机环网 + 工业光纤/屏蔽双绞线分层连接。",
      "关键技术参数/控制指标": "环网自愈；关键链路双路径；工业网络隔离；控制网与办公/公网隔离。",
      "为什么选此路线/规格（数据逻辑）": "冷源控制的网络不是普通办公网络，必须确保控制指令、状态反馈、报警上报在链路故障时仍可恢复。",
      "为什么不选替代方案": "单链路网络成本低，但任一交换机或链路故障会造成一片I/O站离线，风险不可接受。",
      "是否需要计算": "是",
      "计算输入参数": "节点数、链路数、交换机端口、通讯协议、恢复时间",
      "计算/校核公式": "交换机端口数≥接入设备数×(1+预留率)；环网恢复时间≤控制系统允许中断时间",
      "示例需求值": "端口预留≥20%",
      "示例选型能力值": "双核心+接入环网",
      "裕度%": "≥20%端口预留",
      "主要风险": "链路中断、交换机单点故障、广播风暴、网络环路配置错误。",
      "控制措施": "工业交换机冗余；VLAN/网段隔离；环网协议测试；关键端口锁定；配置备份。",
      "验收/证据资料": "网络拓扑图、端口表、环网断链测试记录、交换机配置备份。",
      "运维/交付资料": "网络地址规划、端口标签、备件交换机、配置恢复手册。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-03 Network",
      "网站接口ID": "dc-plc-network-003",
      "网页公开摘要": "公开展示冷源控制网络采用冗余环网，降低单链路中断导致控制失效的风险。"
    },
    {
      "编号": "V10-0254",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制原则",
      "子系统": "设计原则",
      "对象层级": "原则级",
      "设备/配件/资料项": "安全可靠原则",
      "主要功能需求": "冷源控制故障不得影响冷源系统正常运行，关键控制应具备故障安全状态。",
      "推荐技术路线/规格": "故障安全逻辑+冗余控制+本地手动/自动切换。",
      "关键技术参数/控制指标": "关键设备本地/远程DI；运行/故障DI；必要AO/AI闭环；断电/通讯中断按预设安全状态执行。",
      "为什么选此路线/规格（数据逻辑）": "冷源系统停机影响IT散热，安全可靠优先级高于单纯节能；控制逻辑必须先保证供冷连续性。",
      "为什么不选替代方案": "只追求节能的复杂策略若缺少故障安全，可能在传感器异常或通讯故障时误停机。",
      "是否需要计算": "是",
      "计算输入参数": "设备故障状态、联锁逻辑、最小运行台数、报警级别",
      "计算/校核公式": "安全状态定义=故障类型→设备动作→报警等级→人工确认要求",
      "示例需求值": "关键故障不造成全停",
      "示例选型能力值": "故障隔离后维持最低供冷",
      "裕度%": "按N+1/N+X校核",
      "主要风险": "错误联锁导致误停机；安全状态定义不清导致故障扩大。",
      "控制措施": "FMEA故障模式分析；联锁清单；报警分级；单点故障演练。",
      "验收/证据资料": "联锁测试记录、故障模拟记录、FMEA表、报警清单。",
      "运维/交付资料": "联锁逻辑图、故障处理SOP、报警响应矩阵。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Principle",
      "网站接口ID": "dc-plc-principle-004",
      "网页公开摘要": "公开展示冷源控制首先保障安全可靠，再进行节能优化。"
    },
    {
      "编号": "V10-0255",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制原则",
      "子系统": "设计原则",
      "对象层级": "原则级",
      "设备/配件/资料项": "系统兼容原则",
      "主要功能需求": "控制系统应兼容冷水主机、泵、塔、阀门、传感器、动环、DCIM和第三方平台。",
      "推荐技术路线/规格": "标准协议+硬接点+模拟量+RS485/以太网多方式接入。",
      "关键技术参数/控制指标": "DI/DO/AI/AO+RS485/Modbus/BACnet/OPC UA接口预留。",
      "为什么选此路线/规格（数据逻辑）": "不同设备厂家接口不统一，兼容性设计决定后期接入和替换能力。",
      "为什么不选替代方案": "单一厂家闭环协议可能降低初期工作量，但后期扩容、替换、第三方接入受限。",
      "是否需要计算": "是",
      "计算输入参数": "设备协议、点位类型、采样周期、数据方向",
      "计算/校核公式": "接口兼容率=已确认接口/总接口；协议转换点数=需接入设备数×点位数",
      "示例需求值": "兼容率100%",
      "示例选型能力值": "硬接点+通讯双路径",
      "裕度%": "按项目接口校核",
      "主要风险": "协议不兼容、点位定义不一致、通讯延迟和数据丢失。",
      "控制措施": "接口清单提前冻结；通讯规约测试；关键点硬接点冗余；模拟量校准。",
      "验收/证据资料": "通讯协议测试报告、点表确认单、接口联调记录。",
      "运维/交付资料": "通讯规约、点位字典、接口变更记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-05 Interface",
      "网站接口ID": "dc-plc-interface-005",
      "网页公开摘要": "公开展示控制系统通过多种接口兼容不同设备与平台。"
    },
    {
      "编号": "V10-0256",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制原则",
      "子系统": "设计原则",
      "对象层级": "原则级",
      "设备/配件/资料项": "经济可控原则",
      "主要功能需求": "在可靠性和安全性达标前提下控制投资，不为低价值点位过度配置。",
      "推荐技术路线/规格": "关键点双路径；一般点单路径；点位分级配置。",
      "关键技术参数/控制指标": "P1关键点全量接入；P2运行优化点按需求接入；P3展示点可后续扩展。",
      "为什么选此路线/规格（数据逻辑）": "全量高等级冗余会推高PLC模块、线缆、调试和维护成本；分级接入更经济。",
      "为什么不选替代方案": "所有点位一律最高冗余会造成投资过大、调试复杂、故障点增加。",
      "是否需要计算": "是",
      "计算输入参数": "点位重要性、故障后果、成本、调试周期",
      "计算/校核公式": "点位分级=故障后果×发生概率×检测难度；预算=模块+线缆+调试+维护",
      "示例需求值": "P1点100%接入",
      "示例选型能力值": "P2/P3按价值分期",
      "裕度%": "按ROI校核",
      "主要风险": "过度设计增加故障点；低配导致关键故障不可见。",
      "控制措施": "点位分级评审；预留端子和模块位；分期扩展；定期复盘点位价值。",
      "验收/证据资料": "点位分级表、预算测算表、端子预留记录。",
      "运维/交付资料": "点表版本、扩展计划、预算控制表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Economy",
      "网站接口ID": "dc-plc-economy-006",
      "网页公开摘要": "公开展示控制系统在可靠性基础上进行经济化、分级化配置。"
    },
    {
      "编号": "V10-0257",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制点位",
      "子系统": "冷水主机",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷水主机启停控制",
      "主要功能需求": "实现主机远程启动、停止和联锁保护，满足群控自动调度。",
      "推荐技术路线/规格": "DO启停+DI运行/故障/远程状态+通讯读取运行参数。",
      "关键技术参数/控制指标": "DO:启动/停止；DI:运行、故障、本地/远程；AI/通讯:出水温度、回水温度、电流、负载率。",
      "为什么选此路线/规格（数据逻辑）": "冷水主机是冷源核心设备，启停必须由群控统一调度，同时保留本地保护和厂家控制器安全逻辑。",
      "为什么不选替代方案": "仅靠通讯控制一旦通讯故障会失去硬联锁；仅靠硬接点会缺少丰富运行参数。",
      "是否需要计算": "是",
      "计算输入参数": "主机数量、每台点数、启停策略、最小运行时间",
      "计算/校核公式": "主机控制点数=主机数量×单台点数；最小运行台数按冷负荷计算",
      "示例需求值": "4台×约15点",
      "示例选型能力值": "≥60点+通讯参数",
      "裕度%": "预留20%",
      "主要风险": "误启停、短周期启停、通讯故障、主机保护未反馈。",
      "控制措施": "设置最小启停间隔；运行确认；故障闭锁；通讯+硬接点双路径。",
      "验收/证据资料": "主机点表、启停联锁测试、运行/故障反馈测试、趋势记录。",
      "运维/交付资料": "主机操作手册、通讯协议、报警SOP。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-10 Chiller Points",
      "网站接口ID": "dc-plc-chiller-startstop",
      "网页公开摘要": "冷水主机群控采用硬接点与通讯结合，保证启停可控、状态可见、故障可追溯。"
    },
    {
      "编号": "V10-0258",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制点位",
      "子系统": "冷水主机",
      "对象层级": "参数级",
      "设备/配件/资料项": "冷水主机负载率与能效监测",
      "主要功能需求": "为群控调度、台数控制和AI节能优化提供基础数据。",
      "推荐技术路线/规格": "通讯采集主机负载率、功率、电流、COP/能效、告警代码。",
      "关键技术参数/控制指标": "采样周期建议≤60s；历史趋势保留；异常波动报警。",
      "为什么选此路线/规格（数据逻辑）": "没有负载率和能耗数据，群控只能粗略按温度启停，无法做精细节能。",
      "为什么不选替代方案": "只采集启停状态无法判断主机运行效率，也难以支持后期AI优化。",
      "是否需要计算": "是",
      "计算输入参数": "冷量、功率、负载率、COP、供回水温度",
      "计算/校核公式": "COP=制冷量/输入功率；单机负载率=实际冷量/额定冷量",
      "示例需求值": "负载率30%~90%",
      "示例选型能力值": "趋势数据可用",
      "裕度%": "按采样周期校核",
      "主要风险": "数据不准导致错误调度；能耗趋势缺失影响节能分析。",
      "控制措施": "仪表校验；数据质量规则；趋势异常报警；月度能效复盘。",
      "验收/证据资料": "电表/通讯数据、趋势曲线、能效报表、校准记录。",
      "运维/交付资料": "能效报表模板、数据字典。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-11 Energy Data",
      "网站接口ID": "dc-plc-chiller-energy",
      "网页公开摘要": "公开展示冷源控制预留能效数据，为后续AI节能和运行优化打基础。"
    },
    {
      "编号": "V10-0259",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制点位",
      "子系统": "冷冻一次泵",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷冻一次泵变频控制",
      "主要功能需求": "根据主机运行和一次侧流量需求控制冷冻一次泵启停与频率。",
      "推荐技术路线/规格": "变频泵+AO频率给定+AI频率反馈+DI运行/故障+本地远程状态。",
      "关键技术参数/控制指标": "控制点：启动/停止DO、频率给定AO、频率反馈AI、运行DI、故障DI、电源状态DI。",
      "为什么选此路线/规格（数据逻辑）": "变频控制可降低泵能耗，并适应部分负荷；硬反馈保证命令与实际运行一致。",
      "为什么不选替代方案": "工频泵节能差，阀门节流损耗大；无反馈会导致频率下发后无法验证执行。",
      "是否需要计算": "是",
      "计算输入参数": "泵数量、设计流量、扬程、变频范围、最小流量",
      "计算/校核公式": "水流量G=Q/(c×ΔT)；泵功率约与转速三次方相关",
      "示例需求值": "4台×132kW",
      "示例选型能力值": "变频+状态反馈",
      "裕度%": "按流量校核",
      "主要风险": "低频运行流量不足；变频器故障；水泵空转；通讯中断。",
      "控制措施": "设置最低频率；流量/压差保护；备用泵自动投入；变频器故障报警。",
      "验收/证据资料": "泵启停测试、变频给定/反馈测试、流量趋势、故障切换记录。",
      "运维/交付资料": "泵曲线、变频器参数、维护周期。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-12 Pump Points",
      "网站接口ID": "dc-plc-primary-pump",
      "网页公开摘要": "冷冻一次泵采用变频和状态反馈，兼顾可靠运行和节能调节。"
    },
    {
      "编号": "V10-0260",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制点位",
      "子系统": "冷冻二次泵",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷冻二次泵压差控制",
      "主要功能需求": "维持末端供回水压差，保障机房末端冷量供应。",
      "推荐技术路线/规格": "压差传感器+PID控制+变频二次泵群控。",
      "关键技术参数/控制指标": "压差AI；频率AO；运行/故障DI；自动轮换；备用泵投入。",
      "为什么选此路线/规格（数据逻辑）": "二次泵直接关系末端冷量，按压差变频可随负荷变化调节，减少无效流量。",
      "为什么不选替代方案": "恒速泵能耗高；按温度单变量控制可能滞后，无法反映管网阻力变化。",
      "是否需要计算": "是",
      "计算输入参数": "末端压差、流量、负荷、泵曲线",
      "计算/校核公式": "泵频率=f(目标压差-实际压差)；流量G=Q/(c×ΔT)",
      "示例需求值": "压差稳定±设定带",
      "示例选型能力值": "PID闭环",
      "裕度%": "按压差波动校核",
      "主要风险": "压差传感器漂移；PID振荡；末端缺流；备用泵不投入。",
      "控制措施": "传感器双点校核；PID整定；低压差报警；备用泵定期轮换。",
      "验收/证据资料": "压差趋势、PID整定记录、备用泵切换测试。",
      "运维/交付资料": "压差设定表、泵轮换策略。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-13 Secondary Pump",
      "网站接口ID": "dc-plc-secondary-pump",
      "网页公开摘要": "二次泵通过压差闭环和变频控制，保障末端供冷并降低输配能耗。"
    },
    {
      "编号": "V10-0261",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制点位",
      "子系统": "冷却泵",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷却泵流量与联锁控制",
      "主要功能需求": "保证冷水主机冷凝侧换热所需流量，避免高压保护和换热不足。",
      "推荐技术路线/规格": "冷却泵变频/工频按系统策略配置，联锁冷却塔和主机。",
      "关键技术参数/控制指标": "启动/停止DO、运行DI、故障DI、频率AO/AI、水流开关DI、压力AI。",
      "为什么选此路线/规格（数据逻辑）": "冷却泵故障会直接引发主机高压或停机，必须纳入联锁和备用泵策略。",
      "为什么不选替代方案": "无联锁或无流量反馈会导致主机在缺水条件下运行，风险高。",
      "是否需要计算": "是",
      "计算输入参数": "冷却水流量、扬程、主机散热量、湿球温度",
      "计算/校核公式": "冷却水流量按主机冷凝热计算；泵能力≥设计流量×裕度",
      "示例需求值": "4台×200kW",
      "示例选型能力值": "N+1/备用策略",
      "裕度%": "按流量裕度校核",
      "主要风险": "冷却水断流、高压保护、泵气蚀、备用泵失效。",
      "控制措施": "水流开关；压差/流量监测；泵故障自动切换；启动顺序联锁。",
      "验收/证据资料": "冷却泵联锁测试、流量开关测试、故障切换记录。",
      "运维/交付资料": "泵曲线、联锁逻辑、维护记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-14 Condenser Pump",
      "网站接口ID": "dc-plc-condenser-pump",
      "网页公开摘要": "冷却泵控制强调流量联锁和故障切换，保障主机冷凝侧安全。"
    },
    {
      "编号": "V10-0262",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制点位",
      "子系统": "冷却塔",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷却塔风机变频与塔组控制",
      "主要功能需求": "根据冷却水温度和环境湿球工况调节冷却塔风机，降低冷凝温度和能耗。",
      "推荐技术路线/规格": "冷却塔变频风机+出水温度控制+塔组轮换。",
      "关键技术参数/控制指标": "风机启动/停止DO，频率AO，运行/故障DI，集水盘液位AI/DI，防冻保护。",
      "为什么选此路线/规格（数据逻辑）": "冷却塔能效对主机COP影响大，变频控制可在满足冷却水温度的前提下降低风机能耗。",
      "为什么不选替代方案": "固定频率塔风机能耗高；只按时间控制无法适应天气变化。",
      "是否需要计算": "是",
      "计算输入参数": "冷却水供回水温度、湿球温度、塔风机功率、最低出水温度",
      "计算/校核公式": "塔控制目标=冷却水出水温度；逼近度=出水温度-湿球温度",
      "示例需求值": "4台×100kW",
      "示例选型能力值": "变频塔组控制",
      "裕度%": "按湿球工况校核",
      "主要风险": "低温结冰、漂水、风机故障、塔水位异常、控制振荡。",
      "控制措施": "防冻逻辑；水位报警；风机轮换；温度趋势；冬季策略。",
      "验收/证据资料": "塔风机测试、温度趋势、防冻测试、水位报警测试。",
      "运维/交付资料": "塔维护计划、填料清洗记录、防冻SOP。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-15 Cooling Tower",
      "网站接口ID": "dc-plc-cooling-tower",
      "网页公开摘要": "冷却塔控制以出水温度和能效为核心，兼顾防冻、轮换和报警。"
    },
    {
      "编号": "V10-0263",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制点位",
      "子系统": "电动开关阀",
      "对象层级": "部件级",
      "设备/配件/资料项": "电动开关阀双DO与反馈",
      "主要功能需求": "控制水系统支路开闭，并确认阀位实际到位。",
      "推荐技术路线/规格": "开/关双DO控制，开到位/关到位DI反馈，支持本地/远程状态。",
      "关键技术参数/控制指标": "DO:开、关；DI:全开、全关、本地/远程、电源状态；关键阀可设超时报警。",
      "为什么选此路线/规格（数据逻辑）": "双DO可明确动作方向，到位反馈可防止PLC认为阀门已动作而实际未到位。",
      "为什么不选替代方案": "单DO或无反馈方案成本低，但无法判断阀门卡涩、执行器故障或未到位。",
      "是否需要计算": "是",
      "计算输入参数": "阀门数量、动作时间、反馈点数、联锁设备",
      "计算/校核公式": "阀门点数=阀门数量×(开/关DO+开/关反馈DI+状态DI)",
      "示例需求值": "关键阀100%反馈",
      "示例选型能力值": "双DO+双DI反馈",
      "裕度%": "点位预留20%",
      "主要风险": "阀门未到位导致水路不通或旁通错误；执行器失电复位造成状态变化。",
      "控制措施": "设置动作超时报警；阀位反馈联锁；失电自保持；定期动作测试。",
      "验收/证据资料": "阀门开关测试、到位反馈测试、动作时间记录。",
      "运维/交付资料": "阀门清单、执行器说明、维护记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-16 Valve OnOff",
      "网站接口ID": "dc-plc-onoff-valve",
      "网页公开摘要": "电动开关阀采用开关控制和到位反馈，保证水路切换可确认。"
    },
    {
      "编号": "V10-0264",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制点位",
      "子系统": "电动调节阀",
      "对象层级": "部件级",
      "设备/配件/资料项": "电动调节阀4–20mA调节",
      "主要功能需求": "按控制策略调节阀门开度，实现流量、压差或温度调节。",
      "推荐技术路线/规格": "AO 4–20mA开度给定 + AI开度反馈 + DI本地/远程/电源状态。",
      "关键技术参数/控制指标": "推荐4–20mA；可检测断线；抗干扰较强；优于2–10V长距离弱抗干扰。",
      "为什么选此路线/规格（数据逻辑）": "数据中心控制柜和现场设备距离较远，4–20mA对压降和电磁干扰适应性更好。",
      "为什么不选替代方案": "2–10V信号易受线路压降和干扰影响，精度和稳定性较差。",
      "是否需要计算": "是",
      "计算输入参数": "阀门数量、开度精度、线缆距离、控制对象",
      "计算/校核公式": "开度误差=给定开度-反馈开度；信号异常按<3.6mA或>21mA判断",
      "示例需求值": "关键调节阀100%反馈",
      "示例选型能力值": "4–20mA给定+反馈",
      "裕度%": "按精度校核",
      "主要风险": "信号漂移、反馈不准、阀门振荡、断线误判。",
      "控制措施": "屏蔽线接地；信号校准；PID限幅；断线报警；动作曲线测试。",
      "验收/证据资料": "4–20mA回路校验记录、开度反馈测试、阀门曲线。",
      "运维/交付资料": "阀门特性曲线、校准周期、PID参数。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-17 Modulating Valve",
      "网站接口ID": "dc-plc-modulating-valve",
      "网页公开摘要": "调节阀采用4–20mA给定和反馈，强调抗干扰、可诊断和闭环控制。"
    },
    {
      "编号": "V10-0265",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "传感器与仪表",
      "子系统": "温度测量",
      "对象层级": "参数级",
      "设备/配件/资料项": "供回水温度传感器",
      "主要功能需求": "为主机台数控制、冷冻水温差、能效分析和报警提供基础数据。",
      "推荐技术路线/规格": "PT100/NTC/4–20mA温度变送器，关键点双点校核。",
      "关键技术参数/控制指标": "测量范围按冷冻/冷却水温度；精度建议±0.2~±0.5℃；采样周期≤60s。",
      "为什么选此路线/规格（数据逻辑）": "温度是冷源控制核心变量，供回水温差直接影响流量、冷量和节能判断。",
      "为什么不选替代方案": "只用主机内部温度可能不能反映系统管网实际温度，且不利于独立校核。",
      "是否需要计算": "是",
      "计算输入参数": "供水温度、回水温度、温差、采样周期、精度",
      "计算/校核公式": "冷量Q=c×m×ΔT；温差ΔT=回水温度-供水温度",
      "示例需求值": "温差稳定可计算",
      "示例选型能力值": "独立传感器+趋势",
      "裕度%": "按精度校核",
      "主要风险": "传感器漂移、安装位置错误、保温不足导致测值失真。",
      "控制措施": "传感器校准；套管位置审核；趋势交叉校验；异常值过滤。",
      "验收/证据资料": "传感器校验证书、安装照片、趋势曲线、点位调试记录。",
      "运维/交付资料": "校准计划、备品备件、点表。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-20 Sensors",
      "网站接口ID": "dc-plc-temp-sensor",
      "网页公开摘要": "供回水温度传感器支撑冷量计算、台数控制和能效分析。"
    },
    {
      "编号": "V10-0266",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "传感器与仪表",
      "子系统": "压力/压差测量",
      "对象层级": "参数级",
      "设备/配件/资料项": "压差传感器",
      "主要功能需求": "监测泵组和末端管网压差，为变频泵控制提供反馈。",
      "推荐技术路线/规格": "4–20mA压差变送器，关键压差点冗余或交叉校核。",
      "关键技术参数/控制指标": "量程按系统压差选取；输出4–20mA；设置高低限报警。",
      "为什么选此路线/规格（数据逻辑）": "二次泵变频控制依赖压差反馈，量程过大精度差，量程过小易超量程。",
      "为什么不选替代方案": "只用泵频率推测压差不可靠，无法发现管路堵塞、阀门误关等问题。",
      "是否需要计算": "是",
      "计算输入参数": "目标压差、量程、精度、泵频率",
      "计算/校核公式": "压差控制误差=目标压差-实际压差；泵频率按PID调节",
      "示例需求值": "压力稳定±控制带",
      "示例选型能力值": "压差AI闭环",
      "裕度%": "按量程校核",
      "主要风险": "量程选错、取压点堵塞、传感器漂移导致泵频率异常。",
      "控制措施": "量程审核；取压管排气；双点比对；高低限报警。",
      "验收/证据资料": "压差校准记录、PID趋势、报警测试。",
      "运维/交付资料": "取压点图、校准证书、维护SOP。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-21 DP Sensor",
      "网站接口ID": "dc-plc-dp-sensor",
      "网页公开摘要": "压差传感器是变频泵闭环控制和末端供冷保障的关键点。"
    },
    {
      "编号": "V10-0267",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "传感器与仪表",
      "子系统": "流量测量",
      "对象层级": "参数级",
      "设备/配件/资料项": "冷冻/冷却水流量计",
      "主要功能需求": "测量系统实际流量，支撑冷量计算、断流保护和能效分析。",
      "推荐技术路线/规格": "电磁流量计/超声波流量计按管径和水质选型。",
      "关键技术参数/控制指标": "输出4–20mA/通讯；直管段要求；测量精度按计量等级；断流报警。",
      "为什么选此路线/规格（数据逻辑）": "流量与温差共同决定冷量，是判断供冷能力和泵控制效果的核心数据。",
      "为什么不选替代方案": "无流量计时只能通过泵频率或压差间接估算，误差较大。",
      "是否需要计算": "是",
      "计算输入参数": "管径、流速、流量范围、温差、冷量",
      "计算/校核公式": "冷量Q=c×ρ×G×ΔT；流速v=G/管道截面积",
      "示例需求值": "满足最大冷量",
      "示例选型能力值": "流量计量程覆盖设计流量",
      "裕度%": "按最大/最小流量校核",
      "主要风险": "直管段不足、气泡、结垢、量程不匹配导致读数失真。",
      "控制措施": "安装条件审核；定期校准；异常值判断；流量与泵频交叉校验。",
      "验收/证据资料": "流量计校准记录、安装照片、流量趋势。",
      "运维/交付资料": "流量计说明书、维护计划。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-22 Flow Meter",
      "网站接口ID": "dc-plc-flow-meter",
      "网页公开摘要": "流量计为冷量计算和断流保护提供核心数据。"
    },
    {
      "编号": "V10-0268",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "传感器与仪表",
      "子系统": "电能计量",
      "对象层级": "参数级",
      "设备/配件/资料项": "冷源系统电能表",
      "主要功能需求": "采集主机、泵、塔等设备能耗，用于能效评估和节能优化。",
      "推荐技术路线/规格": "多功能电表+通讯采集；关键设备分项计量。",
      "关键技术参数/控制指标": "电压、电流、功率、功率因数、谐波、电能；采样周期≤5分钟。",
      "为什么选此路线/规格（数据逻辑）": "没有分项能耗数据，无法判断节能措施是否有效，也无法计算冷源系统COP。",
      "为什么不选替代方案": "只做总电表不能定位主机、泵、塔之间的能耗构成。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、运行时间、电能、冷量",
      "计算/校核公式": "系统COP=总冷量/冷源系统总电耗；能耗=功率×时间",
      "示例需求值": "分项计量到主设备",
      "示例选型能力值": "通讯采集",
      "裕度%": "按采样周期校核",
      "主要风险": "电表通讯中断、计量回路错误、CT倍率设置错误。",
      "控制措施": "CT倍率复核；通讯测试；能耗交叉校核；月度报表。",
      "验收/证据资料": "电表校验记录、CT倍率确认、能耗报表。",
      "运维/交付资料": "电表台账、计量回路图、报表模板。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-23 Metering",
      "网站接口ID": "dc-plc-energy-meter",
      "网页公开摘要": "分项电能计量支撑冷源能效分析、COP计算和节能复盘。"
    },
    {
      "编号": "V10-0269",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "计算模型",
      "子系统": "冷量计算",
      "对象层级": "计算级",
      "设备/配件/资料项": "冷冻水冷量计算",
      "主要功能需求": "用温差和流量计算系统实际冷量，校核主机台数和泵流量。",
      "推荐技术路线/规格": "流量计+供回水温度传感器+趋势计算。",
      "关键技术参数/控制指标": "水比热约4.2kJ/(kg·℃)；冷量Q=c×ρ×G×ΔT。",
      "为什么选此路线/规格（数据逻辑）": "数据说话的冷源控制必须能用实时数据证明实际供冷能力，而不是只看设备额定值。",
      "为什么不选替代方案": "只看额定冷量无法反映部分负荷、流量不足、温差不足或换热异常。",
      "是否需要计算": "是",
      "计算输入参数": "流量G、供水温度、回水温度、水密度、比热",
      "计算/校核公式": "Q=c×ρ×G×ΔT；当G为m³/s时，ρ约1000kg/m³",
      "示例需求值": "按项目负荷",
      "示例选型能力值": "实时冷量趋势",
      "裕度%": "按设计冷量裕度",
      "主要风险": "传感器误差叠加导致冷量计算偏差。",
      "控制措施": "仪表校准；异常值剔除；与主机负载率交叉校验。",
      "验收/证据资料": "冷量趋势、仪表校准记录、计算公式确认。",
      "运维/交付资料": "冷量报表、能效分析模板。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-30 Calculation",
      "网站接口ID": "dc-plc-cooling-load",
      "网页公开摘要": "公开展示冷源系统通过流量和温差计算实际供冷能力。"
    },
    {
      "编号": "V10-0270",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "计算模型",
      "子系统": "I/O点数计算",
      "对象层级": "计算级",
      "设备/配件/资料项": "PLC I/O点数统计",
      "主要功能需求": "确定PLC模块、远程I/O站、端子、线缆和控制柜容量。",
      "推荐技术路线/规格": "按设备点表逐项统计DI/DO/AI/AO/通讯点，并增加预留率。",
      "关键技术参数/控制指标": "预留率建议20%~30%；P1关键点必须完整接入；通讯点与硬接点分别统计。",
      "为什么选此路线/规格（数据逻辑）": "点数不足会造成后期扩展困难，点位过度配置会增加成本和调试复杂度。",
      "为什么不选替代方案": "不做点数计算会导致控制柜、模块和线缆容量拍脑袋，后期变更成本高。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、单设备点数、点位类型、预留率",
      "计算/校核公式": "总点数=Σ(设备数量×单设备点数)×(1+预留率)；模块数=向上取整(点数/模块通道数)",
      "示例需求值": "预留20%~30%",
      "示例选型能力值": "模块/端子预留满足",
      "裕度%": "按点表校核",
      "主要风险": "点表漏项、点位类型错误、预留不足、柜内空间不足。",
      "控制措施": "点表三方确认；模块容量校核；端子排预留；图纸与程序同步。",
      "验收/证据资料": "I/O点表、模块配置表、端子图、柜内布置图。",
      "运维/交付资料": "I/O版本管理、变更记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-31 IO Calculation",
      "网站接口ID": "dc-plc-io-count",
      "网页公开摘要": "公开展示控制系统按点位类型和预留率计算PLC容量。"
    },
    {
      "编号": "V10-0271",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "计算模型",
      "子系统": "网络容量计算",
      "对象层级": "计算级",
      "设备/配件/资料项": "控制网络端口与带宽校核",
      "主要功能需求": "校核交换机端口、链路带宽、环网恢复和网络延迟。",
      "推荐技术路线/规格": "控制网端口按PLC、远程I/O、服务器、工作站、网关、第三方接口统计。",
      "关键技术参数/控制指标": "端口预留≥20%；关键设备双口接入；控制网隔离；环网恢复时间满足控制要求。",
      "为什么选此路线/规格（数据逻辑）": "控制网络是冷源群控的神经系统，端口和链路不足会影响后期扩展和故障恢复。",
      "为什么不选替代方案": "普通办公网络或无规划交换机容易出现广播、拥塞、误接入和安全风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备节点数、双网口数量、端口预留率、协议流量",
      "计算/校核公式": "端口数=Σ接入端口×(1+预留率)；带宽利用率≤设计阈值",
      "示例需求值": "端口预留≥20%",
      "示例选型能力值": "核心/接入冗余",
      "裕度%": "按节点数校核",
      "主要风险": "端口不足、链路拥塞、环网配置错误、网络安全边界不清。",
      "控制措施": "端口规划；VLAN隔离；配置备份；断链测试；网络安全准入。",
      "验收/证据资料": "端口表、拓扑图、断链测试记录、配置备份。",
      "运维/交付资料": "网络运维手册、白名单策略。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-32 Network Calculation",
      "网站接口ID": "dc-plc-network-capacity",
      "网页公开摘要": "公开展示控制网络按节点、端口、链路和冗余进行容量校核。"
    },
    {
      "编号": "V10-0272",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "计算模型",
      "子系统": "电源容量计算",
      "对象层级": "计算级",
      "设备/配件/资料项": "控制系统UPS/24V电源容量",
      "主要功能需求": "保障PLC、远程I/O、服务器、交换机、阀门控制等控制设备持续供电。",
      "推荐技术路线/规格": "A/B路AC220V+24V冗余电源+STS或双电源模块。",
      "关键技术参数/控制指标": "24V电源按负载电流×裕度选型；关键设备双路供电。",
      "为什么选此路线/规格（数据逻辑）": "控制系统断电会使自动调节能力丧失，关键控制设备必须有冗余电源和容量校核。",
      "为什么不选替代方案": "单电源方案简单但单点风险大，且维护时容易造成控制中断。",
      "是否需要计算": "是",
      "计算输入参数": "各设备功耗、电源电压、后备时间、冗余系数",
      "计算/校核公式": "电源容量≥Σ负载功率×(1+裕度)；24V电流≥Σ负载电流×(1+裕度)",
      "示例需求值": "裕度≥20%",
      "示例选型能力值": "双路供电+冗余模块",
      "裕度%": "按功耗校核",
      "主要风险": "电源过载、STS切换失败、24V模块故障、接地干扰。",
      "控制措施": "双电源测试；负载率校核；电源告警接入；电源模块备件。",
      "验收/证据资料": "电源容量计算、切换测试、负载率记录、告警测试。",
      "运维/交付资料": "电源接线图、备件清单、维护SOP。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-33 Power Calculation",
      "网站接口ID": "dc-plc-control-power",
      "网页公开摘要": "控制系统供电按双路冗余和容量裕度校核，避免控制层单点断电。"
    },
    {
      "编号": "V10-0273",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "调试验收",
      "子系统": "FAT/SAT",
      "对象层级": "验收级",
      "设备/配件/资料项": "PLC程序与仿真测试",
      "主要功能需求": "在现场联动前验证控制逻辑、联锁、报警和画面功能。",
      "推荐技术路线/规格": "FAT工厂测试+SAT现场测试+故障模拟。",
      "关键技术参数/控制指标": "覆盖自动/手动、本地/远程、启停顺序、故障切换、报警确认、权限控制。",
      "为什么选此路线/规格（数据逻辑）": "控制系统故障很多来自逻辑边界条件未测试，必须用场景测试而非只看点位通断。",
      "为什么不选替代方案": "只做点对点测试不能发现顺控、联锁、故障切换和权限逻辑问题。",
      "是否需要计算": "是",
      "计算输入参数": "测试场景数量、点位数量、联锁数量、报警数量",
      "计算/校核公式": "测试覆盖率=已测试场景/应测试场景；问题关闭率=已关闭/总问题",
      "示例需求值": "覆盖率100%",
      "示例选型能力值": "FAT+SAT闭环",
      "裕度%": "按测试清单校核",
      "主要风险": "逻辑漏测、场景不完整、问题未销项即投运。",
      "控制措施": "建立测试用例；故障注入；问题销项；版本冻结。",
      "验收/证据资料": "FAT报告、SAT报告、故障模拟记录、问题销项表。",
      "运维/交付资料": "程序备份、版本说明、测试用例库。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-40 Commissioning",
      "网站接口ID": "dc-plc-fat-sat",
      "网页公开摘要": "公开展示控制系统通过FAT/SAT和故障模拟验证可靠性。"
    },
    {
      "编号": "V10-0274",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "调试验收",
      "子系统": "热备测试",
      "对象层级": "验收级",
      "设备/配件/资料项": "双CPU热备切换测试",
      "主要功能需求": "验证主CPU故障时备用CPU接管，冷源系统不中断或影响可控。",
      "推荐技术路线/规格": "在线切换、断电切换、通讯中断切换多场景测试。",
      "关键技术参数/控制指标": "切换时间目标≤50ms；切换期间关键DO/AO状态保持；报警记录完整。",
      "为什么选此路线/规格（数据逻辑）": "双CPU热备的价值必须通过测试证明，而不是只看配置清单。",
      "为什么不选替代方案": "无切换测试无法发现同步失败、程序版本不一致、输出抖动等风险。",
      "是否需要计算": "是",
      "计算输入参数": "切换时间、输出保持、程序版本、同步状态",
      "计算/校核公式": "切换合格=切换时间≤目标且关键设备无误动作",
      "示例需求值": "≤50ms",
      "示例选型能力值": "实测满足",
      "裕度%": "按实测校核",
      "主要风险": "切换过程中输出闪断、数据不同步、主备程序不一致。",
      "控制措施": "程序版本校验；切换前后趋势记录；关键输出状态锁定；多次切换测试。",
      "验收/证据资料": "热备切换测试记录、趋势截图、程序版本对比。",
      "运维/交付资料": "主备切换SOP、恢复手册。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-41 Hot Standby Test",
      "网站接口ID": "dc-plc-hot-standby-test",
      "网页公开摘要": "公开展示PLC双CPU热备需要通过实测验证。"
    },
    {
      "编号": "V10-0275",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "调试验收",
      "子系统": "断链测试",
      "对象层级": "验收级",
      "设备/配件/资料项": "环网断链恢复测试",
      "主要功能需求": "验证控制网络单链路断开时，系统能通过另一侧链路维持通讯。",
      "推荐技术路线/规格": "逐段断开环网链路，观察I/O站、服务器和PLC通讯状态。",
      "关键技术参数/控制指标": "断链不造成关键I/O离线；报警记录完整；网络恢复后自动恢复。",
      "为什么选此路线/规格（数据逻辑）": "网络冗余必须通过断链测试验证，否则环网配置可能只是图纸上的冗余。",
      "为什么不选替代方案": "只检查网络灯不等于冗余有效，不能替代实际断链测试。",
      "是否需要计算": "是",
      "计算输入参数": "链路数量、节点数量、恢复时间、丢包率",
      "计算/校核公式": "恢复时间≤控制允许值；丢包率≤网络设计阈值",
      "示例需求值": "单链路故障可恢复",
      "示例选型能力值": "环网自愈",
      "裕度%": "按恢复时间校核",
      "主要风险": "断链导致一片I/O离线、环网协议配置错误、交换机配置不一致。",
      "控制措施": "逐链路测试；配置备份；异常报警；网络事件记录。",
      "验收/证据资料": "断链测试记录、网络日志、交换机配置备份。",
      "运维/交付资料": "网络维护SOP、端口表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-42 Network Test",
      "网站接口ID": "dc-plc-ring-test",
      "网页公开摘要": "公开展示控制网络冗余需通过断链恢复测试形成证据。"
    },
    {
      "编号": "V10-0276",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "调试验收",
      "子系统": "自保持测试",
      "对象层级": "验收级",
      "设备/配件/资料项": "设备自保持功能测试",
      "主要功能需求": "验证设备在控制信号丢失、供电中断或PLC重启时保持安全状态。",
      "推荐技术路线/规格": "分别测试失信、失电、重启三类自保持场景。",
      "关键技术参数/控制指标": "阀门断电保持原开度；设备启动后持续运行至停止命令；PLC重启不误复位I/O。",
      "为什么选此路线/规格（数据逻辑）": "自保持可防止单个信号异常导致设备误停或阀门误动作，是连续供冷的重要基础。",
      "为什么不选替代方案": "无自保持方案在短时信号丢失时可能误停泵、误关阀或扰动水系统。",
      "是否需要计算": "是",
      "计算输入参数": "设备类型、失信状态、失电状态、重启状态",
      "计算/校核公式": "测试合格=异常场景下设备保持预定义安全状态且报警记录完整",
      "示例需求值": "三类场景全覆盖",
      "示例选型能力值": "失信/失电/重启测试",
      "裕度%": "按设备清单校核",
      "主要风险": "自保持逻辑与安全联锁冲突；断电后状态不可控。",
      "控制措施": "逐设备定义安全状态；测试后固化；与厂家确认执行器特性。",
      "验收/证据资料": "自保持测试记录、阀位趋势、PLC重启记录。",
      "运维/交付资料": "自保持策略表、设备状态定义表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-43 Self Holding Test",
      "网站接口ID": "dc-plc-self-holding-test",
      "网页公开摘要": "公开展示设备自保持分失信、失电、重启三类验证。"
    },
    {
      "编号": "V10-0277",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "调试验收",
      "子系统": "报警测试",
      "对象层级": "验收级",
      "设备/配件/资料项": "报警分级与响应测试",
      "主要功能需求": "确保冷源故障能够及时、准确、分级上报，并指导值班人员处理。",
      "推荐技术路线/规格": "P1/P2/P3报警分级；声光/HMI/短信/平台联动按需求配置。",
      "关键技术参数/控制指标": "报警应包含发生时间、设备位号、原因、等级、确认、恢复和处理记录。",
      "为什么选此路线/规格（数据逻辑）": "报警不是越多越好，必须分级和可操作，避免报警泛滥导致关键事件被淹没。",
      "为什么不选替代方案": "全部报警同等级会降低响应效率，重复报警会增加值班负担。",
      "是否需要计算": "是",
      "计算输入参数": "报警数量、等级、响应时间、重复率",
      "计算/校核公式": "报警有效率=有效报警/总报警；响应时间≤运维要求",
      "示例需求值": "P1报警即时响应",
      "示例选型能力值": "分级报警+记录",
      "裕度%": "按响应矩阵校核",
      "主要风险": "报警误报、漏报、重复报警、报警风暴。",
      "控制措施": "报警分级；延时/抑制策略；联动测试；月度报警复盘。",
      "验收/证据资料": "报警清单、报警测试记录、响应记录、复盘报告。",
      "运维/交付资料": "报警字典、SOP、值班培训资料。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-44 Alarm Test",
      "网站接口ID": "dc-plc-alarm-test",
      "网页公开摘要": "公开展示冷源报警需要分级、可追溯、可响应。"
    },
    {
      "编号": "V10-0278",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "网站接口",
      "子系统": "数据字段",
      "对象层级": "接口级",
      "设备/配件/资料项": "冷源控制公开数据接口",
      "主要功能需求": "将冷源PLC控制能力转为网站可展示的公开摘要数据。",
      "推荐技术路线/规格": "JSON字段：id、system、topic、route、reason、risk、evidence、accessLevel。",
      "关键技术参数/控制指标": "公开只展示方法、路线、参数类型、控制逻辑，不展示原点表和程序。",
      "为什么选此路线/规格（数据逻辑）": "网站需要体现专业能力，但不能泄露控制点位、IP、程序和原始资料。",
      "为什么不选替代方案": "直接上传原PDF/截图风险高且不可控，不利于长期数据库化。",
      "是否需要计算": "是",
      "计算输入参数": "表格字段、访问等级、页面路径、资料包ID",
      "计算/校核公式": "公开字段=脱敏字段集合；敏感字段仅保留包名和申请入口",
      "示例需求值": "字段完整",
      "示例选型能力值": "可转JSON",
      "裕度%": "按网站数据模型校核",
      "主要风险": "公开过度、字段混乱、无法和受限资料室关联。",
      "控制措施": "统一字段字典；访问等级校核；敏感字段剥离；资料包映射。",
      "验收/证据资料": "字段字典、JSON样例、脱敏审查记录。",
      "运维/交付资料": "网站数据接口说明、版本记录。",
      "访问等级": "Public",
      "受限资料包": "DC-WEB-PLC",
      "网站接口ID": "dc-web-plc-public",
      "网页公开摘要": "公开展示冷源PLC控制专题，包括技术路线、冗余逻辑、点位类别、验收证据和申请入口。"
    },
    {
      "编号": "V10-0279",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "网站接口",
      "子系统": "受限资料",
      "对象层级": "接口级",
      "设备/配件/资料项": "冷源PLC受限资料包",
      "主要功能需求": "为授权对象提供冷源控制点表、网络图、测试记录、程序备份等资料目录。",
      "推荐技术路线/规格": "Restricted Data Room中设置 DC-PLC 控制系统资料包。",
      "关键技术参数/控制指标": "资料包包含：点表、拓扑、I/O表、联锁矩阵、测试记录、报警字典、程序版本记录。",
      "为什么选此路线/规格（数据逻辑）": "这些资料对专业合作有价值，但包含系统安全和客户敏感信息，必须受限。",
      "为什么不选替代方案": "公开资料包链接会造成安全和商业风险，不适合作为公开网站内容。",
      "是否需要计算": "否",
      "计算输入参数": "申请人身份、用途、NDA、授权范围",
      "计算/校核公式": "访问等级=申请目的+资料敏感度+审批结果",
      "示例需求值": "需审核",
      "示例选型能力值": "授权查看",
      "裕度%": "不计算",
      "主要风险": "资料外泄、访问权限过宽、版本失控。",
      "控制措施": "申请审核；NDA；水印；只读权限；定期撤权；版本编号。",
      "验收/证据资料": "访问审批记录、授权清单、资料水印记录。",
      "运维/交付资料": "资料目录、版本说明、授权规则。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC Restricted Package",
      "网站接口ID": "dc-plc-restricted-package",
      "网页公开摘要": "公开只显示冷源PLC资料包目录和申请入口，不开放原始资料。"
    },
    {
      "编号": "V10-0280",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制策略",
      "子系统": "顺序控制",
      "对象层级": "策略级",
      "设备/配件/资料项": "冷源启动顺序控制",
      "主要功能需求": "按安全顺序启动阀门、泵、冷却塔、冷水主机，避免无水启动和冲击。",
      "推荐技术路线/规格": "先开水路阀门→确认阀位→启动泵→确认流量/压差→启动冷却塔→启动主机。",
      "关键技术参数/控制指标": "每步设置反馈确认、超时报警、失败回退和人工确认。",
      "为什么选此路线/规格（数据逻辑）": "冷源系统设备相互依赖，顺序错误可能导致主机无流量运行或泵憋压。",
      "为什么不选替代方案": "人工经验启动不稳定；无反馈顺控可能在阀门未开到位时继续启动后续设备。",
      "是否需要计算": "是",
      "计算输入参数": "阀门动作时间、泵启动时间、流量建立时间、主机启动条件",
      "计算/校核公式": "启动条件=阀位到位 AND 泵运行 AND 流量满足 AND 无保护报警",
      "示例需求值": "关键条件全部满足",
      "示例选型能力值": "顺控+反馈闭锁",
      "裕度%": "按步骤覆盖率",
      "主要风险": "顺序错误、反馈延迟、超时设置不合理、异常回退不清。",
      "控制措施": "逐步确认；超时报警；失败回退；操作记录；启动前条件检查。",
      "验收/证据资料": "顺控测试记录、启动趋势、超时报警测试。",
      "运维/交付资料": "顺控逻辑图、运行SOP。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-50 Strategy",
      "网站接口ID": "dc-plc-start-sequence",
      "网页公开摘要": "冷源启动采用顺序控制和条件闭锁，避免设备无保护运行。"
    },
    {
      "编号": "V10-0281",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制策略",
      "子系统": "停机控制",
      "对象层级": "策略级",
      "设备/配件/资料项": "冷源停机顺序控制",
      "主要功能需求": "按负荷下降和设备保护需求有序退出主机、泵、塔和阀门。",
      "推荐技术路线/规格": "先降载→停主机→延时运行泵/塔→确认温度稳定→关闭相关阀门。",
      "关键技术参数/控制指标": "延时停泵、余冷带走、低负荷防频繁启停。",
      "为什么选此路线/规格（数据逻辑）": "直接停泵或关阀可能导致主机余热、压力冲击或水力不平衡。",
      "为什么不选替代方案": "简单一键全停不适合高可用数据中心冷源系统。",
      "是否需要计算": "是",
      "计算输入参数": "主机负载率、供回水温度、泵延时、最小运行时间",
      "计算/校核公式": "停机条件=负荷低于阈值且最小运行时间满足且无未处理报警",
      "示例需求值": "避免频繁启停",
      "示例选型能力值": "延时停机+状态确认",
      "裕度%": "按运行曲线",
      "主要风险": "停机过快、水锤、温度回升、频繁启停。",
      "控制措施": "最小运行时间；延时停泵；趋势监视；人工确认模式。",
      "验收/证据资料": "停机测试记录、温度趋势、设备启停次数统计。",
      "运维/交付资料": "停机SOP、启停次数报表。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-51 Stop Strategy",
      "网站接口ID": "dc-plc-stop-sequence",
      "网页公开摘要": "停机策略不是简单断开设备，而是按负荷、温度和保护条件有序退出。"
    },
    {
      "编号": "V10-0282",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制策略",
      "子系统": "台数控制",
      "对象层级": "策略级",
      "设备/配件/资料项": "冷水主机台数控制",
      "主要功能需求": "根据实际冷量需求和单机效率确定主机运行台数。",
      "推荐技术路线/规格": "按冷负荷、主机负载率、供回水温度、备用状态进行台数增减。",
      "关键技术参数/控制指标": "增机阈值、减机阈值、延时、防抖、最小运行时间。",
      "为什么选此路线/规格（数据逻辑）": "台数控制决定能效和可靠性，过少会供冷不足，过多会低负荷低效运行。",
      "为什么不选替代方案": "固定台数运行简单但不能适应负荷变化，能耗和设备磨损较高。",
      "是否需要计算": "是",
      "计算输入参数": "实时冷量、单机额定冷量、负载率、温差、最小运行时间",
      "计算/校核公式": "运行台数=向上取整(实际冷量/(单台冷量×目标负载率))",
      "示例需求值": "负载率目标区间",
      "示例选型能力值": "动态台数控制",
      "裕度%": "按负载率校核",
      "主要风险": "频繁增减机、低负荷效率差、备用机不可用。",
      "控制措施": "设置滞回区间；最小运行时间；设备轮换；备用状态检查。",
      "验收/证据资料": "台数控制测试、负载率趋势、轮换记录。",
      "运维/交付资料": "台数控制策略、运行报表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-52 Chiller Staging",
      "网站接口ID": "dc-plc-chiller-staging",
      "网页公开摘要": "主机台数控制以冷量需求和效率区间为依据，避免盲目多开或少开。"
    },
    {
      "编号": "V10-0283",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制策略",
      "子系统": "轮换控制",
      "对象层级": "策略级",
      "设备/配件/资料项": "泵/塔/主机轮换策略",
      "主要功能需求": "平衡设备运行时间，降低单台设备过度磨损，提高备用可靠性。",
      "推荐技术路线/规格": "按运行小时、启停次数、故障状态、维护计划进行轮换。",
      "关键技术参数/控制指标": "运行小时差阈值；手自动切换；故障设备退出轮换。",
      "为什么选此路线/规格（数据逻辑）": "冗余设备只有定期运行和轮换，才能保证需要时可用。",
      "为什么不选替代方案": "长期固定一台运行会造成磨损集中，备用设备可能因长期不用失效。",
      "是否需要计算": "是",
      "计算输入参数": "运行小时、启停次数、维护状态、故障状态",
      "计算/校核公式": "轮换优先级=运行小时+启停次数+维护状态+故障闭锁",
      "示例需求值": "运行小时均衡",
      "示例选型能力值": "自动轮换",
      "裕度%": "按小时差校核",
      "主要风险": "备用设备长期不运行、轮换触发时机不当、维护状态未闭锁。",
      "控制措施": "运行小时记录；定期轮换；维护挂牌；故障闭锁。",
      "验收/证据资料": "轮换测试、运行小时表、维护闭锁记录。",
      "运维/交付资料": "设备运行台账、维护计划。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-53 Rotation",
      "网站接口ID": "dc-plc-equipment-rotation",
      "网页公开摘要": "设备轮换策略保证冗余设备不是纸面备用，而是可投入运行的备用。"
    },
    {
      "编号": "V10-0284",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制策略",
      "子系统": "防冻保护",
      "对象层级": "策略级",
      "设备/配件/资料项": "冷却塔与室外管路防冻",
      "主要功能需求": "在低温环境下防止冷却塔、管路、阀门和换热设备冻裂。",
      "推荐技术路线/规格": "温度检测+最低流量+伴热/排空/旁通+报警联动。",
      "关键技术参数/控制指标": "室外温度、塔盘水温、管道温度、低温报警、阀门状态。",
      "为什么选此路线/规格（数据逻辑）": "防冻是冷源系统季节性风险，故障后果大且修复周期长。",
      "为什么不选替代方案": "只依赖人工巡检可能错过夜间低温突变；无传感器无法自动预警。",
      "是否需要计算": "是",
      "计算输入参数": "室外温度、水温、流量、伴热功率、低温持续时间",
      "计算/校核公式": "防冻触发=温度低于阈值且持续时间满足；保护动作按设备状态执行",
      "示例需求值": "低温工况保护",
      "示例选型能力值": "自动报警+保护",
      "裕度%": "按气象条件",
      "主要风险": "冻裂、误动作、伴热故障、低温报警未响应。",
      "控制措施": "低温报警；伴热监测；冬季模式；巡检记录；防冻演练。",
      "验收/证据资料": "防冻测试记录、伴热回路测试、低温报警记录。",
      "运维/交付资料": "防冻SOP、季节切换清单。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-54 Freeze Protection",
      "网站接口ID": "dc-plc-freeze-protection",
      "网页公开摘要": "冷源控制应设置防冻保护，避免低温工况造成设备和管路损坏。"
    },
    {
      "编号": "V10-0285",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制策略",
      "子系统": "防水锤保护",
      "对象层级": "策略级",
      "设备/配件/资料项": "泵阀联动防水锤",
      "主要功能需求": "控制泵启停和阀门动作时序，避免压力冲击损坏管路和设备。",
      "推荐技术路线/规格": "阀门缓开缓关+泵变频斜坡+压力监测+异常闭锁。",
      "关键技术参数/控制指标": "阀门动作时间、泵加减速时间、压力高限报警。",
      "为什么选此路线/规格（数据逻辑）": "大流量水系统启停会产生水力冲击，必须通过时序和斜坡控制降低风险。",
      "为什么不选替代方案": "快速开关阀或直接工频启停容易造成水锤和机械冲击。",
      "是否需要计算": "是",
      "计算输入参数": "管道长度、流速、阀门动作时间、泵斜坡时间",
      "计算/校核公式": "压力波动≤允许值；泵斜坡时间按系统惯性设定",
      "示例需求值": "压力波动受控",
      "示例选型能力值": "缓启缓停",
      "裕度%": "按压力趋势",
      "主要风险": "水锤、管道震动、阀门损坏、压力传感器报警。",
      "控制措施": "变频斜坡；阀门动作时间限制；压力高限闭锁；趋势复盘。",
      "验收/证据资料": "压力趋势、泵阀联动测试、异常报警记录。",
      "运维/交付资料": "泵阀联动逻辑、维护记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-55 Water Hammer",
      "网站接口ID": "dc-plc-water-hammer",
      "网页公开摘要": "泵阀联动通过缓启缓停和压力监测降低水锤风险。"
    },
    {
      "编号": "V10-0286",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制策略",
      "子系统": "通讯降级",
      "对象层级": "策略级",
      "设备/配件/资料项": "通讯中断降级运行",
      "主要功能需求": "在通讯故障时维持设备安全运行并提示人工干预。",
      "推荐技术路线/规格": "关键设备硬接点保底；通讯数据用于优化；通讯丢失触发降级策略。",
      "关键技术参数/控制指标": "通讯丢失报警、最后值保持时间、故障安全状态、人工接管。",
      "为什么选此路线/规格（数据逻辑）": "通讯系统不可避免有中断风险，降级策略可以防止优化层故障影响基础供冷。",
      "为什么不选替代方案": "完全依赖通讯控制会在网络故障时失去控制能力。",
      "是否需要计算": "是",
      "计算输入参数": "通讯超时时间、关键硬接点、设备安全状态",
      "计算/校核公式": "降级模式=通讯丢失→保持/切换→报警→人工确认",
      "示例需求值": "关键功能不中断",
      "示例选型能力值": "硬接点保底",
      "裕度%": "按故障场景",
      "主要风险": "通讯丢失误停机、旧值误用、报警未响应。",
      "控制措施": "关键点硬接点冗余；通讯超时报警；降级运行模式；人工接管流程。",
      "验收/证据资料": "通讯中断测试、降级运行记录、人工接管记录。",
      "运维/交付资料": "降级策略表、通讯故障SOP。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-56 Degraded Mode",
      "网站接口ID": "dc-plc-degraded-mode",
      "网页公开摘要": "冷源控制应区分基础控制和优化控制，通讯中断时进入安全降级模式。"
    },
    {
      "编号": "V10-0287",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制策略",
      "子系统": "AI优化预留",
      "对象层级": "策略级",
      "设备/配件/资料项": "AI节能优化接口预留",
      "主要功能需求": "在不影响安全可靠的前提下，为后期AI优化提供数据和控制边界。",
      "推荐技术路线/规格": "AI只做建议/优化层，PLC保留安全底线和最终联锁。",
      "关键技术参数/控制指标": "开放冷量、能耗、温度、流量、负载率、设备状态等数据；控制输出需限幅。",
      "为什么选此路线/规格（数据逻辑）": "AI可挖掘节能潜力，但不能替代PLC安全控制；必须有边界和回退机制。",
      "为什么不选替代方案": "让AI直接控制关键设备且无安全限幅，可能带来不可控运行风险。",
      "是否需要计算": "是",
      "计算输入参数": "历史数据、采样周期、控制变量、约束条件",
      "计算/校核公式": "优化目标=能耗最小；约束=温度/压差/流量/设备安全边界",
      "示例需求值": "数据完整≥90%",
      "示例选型能力值": "AI建议+PLC执行边界",
      "裕度%": "按数据质量",
      "主要风险": "AI误判、数据质量差、控制越界、责任边界不清。",
      "控制措施": "数据治理；安全限幅；人工确认；灰度运行；回退到PLC策略。",
      "验收/证据资料": "AI接口测试、数据质量报告、限幅测试、回退测试。",
      "运维/交付资料": "AI接口字典、数据治理规则。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-57 AI Interface",
      "网站接口ID": "dc-plc-ai-interface",
      "网页公开摘要": "公开展示AI节能是未来方向，但必须建立在PLC安全边界和可靠数据之上。"
    },
    {
      "编号": "V10-0288",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制设备",
      "子系统": "控制柜",
      "对象层级": "柜级",
      "设备/配件/资料项": "PLC控制柜",
      "主要功能需求": "集中安装PLC、I/O模块、电源、交换机、端子和保护元件。",
      "推荐技术路线/规格": "分区布置：强弱电隔离、端子分组、接地规范、通风散热。",
      "关键技术参数/控制指标": "柜内预留空间≥20%；线槽容量预留；接地连续；端子标识清晰。",
      "为什么选此路线/规格（数据逻辑）": "控制柜是控制系统实体载体，布局不好会导致散热、干扰、维护和扩展问题。",
      "为什么不选替代方案": "临时拼装式柜体不利于长期维护和资料交付。",
      "是否需要计算": "是",
      "计算输入参数": "模块数量、端子数量、散热功耗、柜体尺寸",
      "计算/校核公式": "柜体容量≥设备占用空间×(1+预留率)；散热≥柜内功耗",
      "示例需求值": "预留≥20%",
      "示例选型能力值": "规范控制柜",
      "裕度%": "按空间/散热校核",
      "主要风险": "柜内过热、强弱电干扰、端子混乱、扩展空间不足。",
      "控制措施": "柜内分区；端子编号；屏蔽接地；通风散热；柜内照片归档。",
      "验收/证据资料": "控制柜FAT、柜内检查、绝缘测试、接地测试。",
      "运维/交付资料": "柜内布置图、端子图、备件清单。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-60 Cabinet",
      "网站接口ID": "dc-plc-control-cabinet",
      "网页公开摘要": "控制柜需要满足强弱电隔离、接地、散热、标识和扩展要求。"
    },
    {
      "编号": "V10-0289",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制设备",
      "子系统": "远程I/O",
      "对象层级": "模块级",
      "设备/配件/资料项": "远程I/O子站",
      "主要功能需求": "靠近现场设备采集信号，减少长距离布线并提高分区维护能力。",
      "推荐技术路线/规格": "按楼层/区域/设备组设置远程I/O子站，通过环网接入PLC。",
      "关键技术参数/控制指标": "DI/DO/AI/AO模块按点位配置；关键子站双电源；通讯状态监测。",
      "为什么选此路线/规格（数据逻辑）": "远程I/O能减少电缆长度，便于区域分层控制和故障隔离。",
      "为什么不选替代方案": "全部点位拉回主柜会造成电缆量大、压降和干扰增加、施工复杂。",
      "是否需要计算": "是",
      "计算输入参数": "区域设备数量、点位类型、电缆距离、通讯链路",
      "计算/校核公式": "子站数量=区域点数/单站容量；点位预留20%~30%",
      "示例需求值": "按区域分站",
      "示例选型能力值": "远程I/O+环网",
      "裕度%": "按点位/距离",
      "主要风险": "I/O站失电、通讯中断、模块不足、地址混乱。",
      "控制措施": "分区编号；双电源；通讯监测；模块预留；地址表管理。",
      "验收/证据资料": "I/O站测试、通讯测试、点对点测试、地址表。",
      "运维/交付资料": "I/O站台账、备件模块。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-61 Remote IO",
      "网站接口ID": "dc-plc-remote-io",
      "网页公开摘要": "远程I/O按区域部署，降低布线复杂度并提升故障隔离能力。"
    },
    {
      "编号": "V10-0290",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制设备",
      "子系统": "HMI/工作站",
      "对象层级": "界面级",
      "设备/配件/资料项": "运维工作站与HMI",
      "主要功能需求": "提供冷源系统监视、操作、报警确认、趋势查看和权限控制。",
      "推荐技术路线/规格": "工作站+HMI画面，按权限分级操作。",
      "关键技术参数/控制指标": "画面包括系统总览、设备状态、报警、趋势、能耗、手自动切换。",
      "为什么选此路线/规格（数据逻辑）": "良好的HMI减少误操作，提高值班响应效率，是运维交付的重要部分。",
      "为什么不选替代方案": "只提供PLC程序不提供可用画面，运维人员难以快速判断系统状态。",
      "是否需要计算": "是",
      "计算输入参数": "画面数量、操作权限、报警数量、趋势点数",
      "计算/校核公式": "画面覆盖率=已画面化设备/总设备；权限矩阵覆盖所有操作",
      "示例需求值": "关键设备100%画面",
      "示例选型能力值": "工作站+HMI",
      "裕度%": "按设备覆盖率",
      "主要风险": "误操作、权限过宽、画面与现场状态不一致。",
      "控制措施": "权限分级；操作确认；画面点位联调；操作日志。",
      "验收/证据资料": "HMI画面验收、权限测试、操作日志测试。",
      "运维/交付资料": "HMI手册、权限表、画面备份。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-62 HMI",
      "网站接口ID": "dc-plc-hmi",
      "网页公开摘要": "HMI应把复杂冷源系统转化为清晰可操作的运维界面。"
    },
    {
      "编号": "V10-0291",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制设备",
      "子系统": "控制线缆",
      "对象层级": "材料级",
      "设备/配件/资料项": "屏蔽控制电缆",
      "主要功能需求": "连接现场传感器、阀门执行器、变频器和控制柜，保证信号可靠。",
      "推荐技术路线/规格": "模拟量优先采用屏蔽电缆，按强弱电分离和单端接地原则施工。",
      "关键技术参数/控制指标": "4–20mA模拟量采用屏蔽线；通讯线采用工业屏蔽双绞线/光纤。",
      "为什么选此路线/规格（数据逻辑）": "控制信号易受电磁干扰，尤其在泵、变频器、动力电缆附近，需要线缆和敷设控制。",
      "为什么不选替代方案": "普通非屏蔽线可能导致模拟量漂移、通讯错误和误报警。",
      "是否需要计算": "是",
      "计算输入参数": "线缆长度、信号类型、干扰源距离、接地方式",
      "计算/校核公式": "信号质量=噪声水平/允许误差；线缆路径需避开强电",
      "示例需求值": "关键AI稳定",
      "示例选型能力值": "屏蔽线+规范接地",
      "裕度%": "按信号质量",
      "主要风险": "干扰、接地环流、线缆混敷、端子松动。",
      "控制措施": "强弱电分槽；屏蔽层接地；端子压接；回路校验。",
      "验收/证据资料": "线缆测试、绝缘测试、回路校验、敷设照片。",
      "运维/交付资料": "线缆清册、端子图、维护记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-63 Cable",
      "网站接口ID": "dc-plc-control-cable",
      "网页公开摘要": "控制线缆和敷设质量直接影响4–20mA、通讯和报警可靠性。"
    },
    {
      "编号": "V10-0292",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Control System",
      "系统组": "控制设备",
      "子系统": "变频器接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "VFD控制与反馈",
      "主要功能需求": "对泵、塔风机等变频设备下发频率并读取运行状态。",
      "推荐技术路线/规格": "AO频率给定+AI频率反馈+DI运行/故障+通讯参数读取。",
      "关键技术参数/控制指标": "4–20mA/0–10V按设备接口确认；推荐关键反馈独立接入。",
      "为什么选此路线/规格（数据逻辑）": "变频器是节能控制执行器，必须能验证给定频率是否被执行。",
      "为什么不选替代方案": "只发给定不采反馈，会造成控制系统无法发现变频器未执行或限频运行。",
      "是否需要计算": "是",
      "计算输入参数": "变频器数量、功率、控制方式、反馈点",
      "计算/校核公式": "频率偏差=给定频率-反馈频率；偏差超限报警",
      "示例需求值": "偏差可监测",
      "示例选型能力值": "给定+反馈+故障",
      "裕度%": "按变频器数量",
      "主要风险": "频率不跟随、变频器故障、通讯中断、谐波影响。",
      "控制措施": "反馈闭环；故障报警；手自动状态；变频器参数备份。",
      "验收/证据资料": "变频器联调记录、频率给定/反馈测试、故障报警测试。",
      "运维/交付资料": "变频器参数表、备份文件。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-64 VFD Interface",
      "网站接口ID": "dc-plc-vfd-interface",
      "网页公开摘要": "变频器控制必须同时有给定、反馈、状态和故障，才能闭环管理。"
    },
    {
      "编号": "V11-0001",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "PLC与DDC方案比选",
      "系统组": "冷源控制系统",
      "子系统": "控制架构",
      "对象层级": "路线级",
      "设备/配件/资料项": "PLC工业控制路线",
      "主要功能需求": "满足智算中心7×24小时连续供冷、集中控制、高可靠、快速响应、可扩展I/O和复杂联锁控制。",
      "推荐技术路线/规格": "PLC主控+远程I/O+工业环网+服务器双机热备；DDC仅作为低复杂度楼宇控制的替代方案参考。",
      "关键技术参数/控制指标": "双CPU、工业环网、典型刷新10ms级、I/O可扩展到2000点级、支持复杂逻辑和热备切换。",
      "为什么选此路线/规格（数据逻辑）": "冷源系统属于生产性基础设施，冷水主机、冷冻泵、冷却泵、冷却塔、阀门、传感器需要毫秒级/秒级响应、复杂联锁、故障降级和高可靠运行，PLC更适合工业场景。",
      "为什么不选替代方案": "DDC成本较低、调试简单，但通常单路网络、I/O扩展能力有限、复杂联锁和高可靠冗余能力弱，适合民用楼宇舒适性空调，不适合大型智算中心冷源群控核心控制。",
      "是否需要计算": "是",
      "计算输入参数": "控制点数、响应时间、控制对象数量、冗余要求、故障影响等级、后续扩展容量。",
      "计算/校核公式": "综合评分=可靠性权重×可靠性得分+扩展性权重×扩展性得分+响应权重×响应得分+成本权重×成本得分。",
      "示例需求值": "7×24连续运行；控制点数>256点；核心设备需要冗余。",
      "示例选型能力值": "PLC架构：双CPU、环网、远程I/O、多服务器。",
      "裕度%": "定性优势>DDC",
      "主要风险": "选用DDC导致单点故障、扩展不足、响应慢、后期无法支撑AI节能和全量点位接入。",
      "控制措施": "将PLC作为冷源主控；DDC只作为局部非关键楼宇系统参考；核心联锁、设备启停、泵塔主机群控全部进入PLC。",
      "验收/证据资料": "方案比选表、控制架构图、PLC配置清单、点表、FAT/SAT测试记录。",
      "运维/交付资料": "控制程序备份、网络拓扑、I/O清单、操作手册、维保说明。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-01 Control Architecture",
      "网站接口ID": "dc-cooling-plc-v11-0001",
      "网页公开摘要": "公开表达：冷源控制优先采用PLC工业控制架构，以提高高可靠性、响应速度、扩展能力和复杂联锁控制能力。"
    },
    {
      "编号": "V11-0002",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "PLC双CPU热备",
      "系统组": "冷源控制系统",
      "子系统": "主控冗余",
      "对象层级": "设备级",
      "设备/配件/资料项": "主/备CPU处理器",
      "主要功能需求": "保证主CPU故障时备用CPU无扰或快速接管，避免冷源控制系统中断。",
      "推荐技术路线/规格": "PLC控制器配置双CPU热备；主CPU与备CPU同步控制数据、状态和程序。",
      "关键技术参数/控制指标": "主备CPU、同步链路、切换时间、运行状态同步、故障报警。",
      "为什么选此路线/规格（数据逻辑）": "冷源控制逻辑全部依赖CPU运算和存储，一旦单CPU故障会导致群控失效；双CPU热备把单点故障转化为可恢复事件。",
      "为什么不选替代方案": "单CPU成本低但故障影响大；普通冷备切换需要人工干预或恢复时间长，不适合智算中心连续供冷。",
      "是否需要计算": "是",
      "计算输入参数": "CPU负载率、程序扫描周期、I/O点数、通讯负载、切换时间目标。",
      "计算/校核公式": "CPU容量裕度=(CPU允许负载率-实际负载率)/实际负载率；切换时间≤工艺允许中断时间。",
      "示例需求值": "控制逻辑不中断；切换时间目标≤50ms或满足设备工艺允许。",
      "示例选型能力值": "双CPU热备，程序/数据同步。",
      "裕度%": "按项目测试",
      "主要风险": "CPU切换失败、程序版本不一致、同步链路异常。",
      "控制措施": "做主备CPU切换测试、程序校验、版本锁定、同步链路报警、定期备份。",
      "验收/证据资料": "CPU热备切换测试记录、程序版本记录、故障模拟记录。",
      "运维/交付资料": "PLC程序备份、CPU配置清单、切换测试报告。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-02 CPU Hot Standby",
      "网站接口ID": "dc-cooling-plc-v11-0002",
      "网页公开摘要": "公开表达：PLC采用主备CPU热备，降低冷源控制系统单点故障风险。"
    },
    {
      "编号": "V11-0003",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "管理服务器双机热备",
      "系统组": "冷源控制系统",
      "子系统": "上位管理",
      "对象层级": "设备级",
      "设备/配件/资料项": "主/备管理服务器",
      "主要功能需求": "保障上位监控、趋势、报警、报表和操作界面不因单台服务器故障而中断。",
      "推荐技术路线/规格": "主服务器+备服务器热备；不同网段或不同交换路径接入；数据同步与故障切换。",
      "关键技术参数/控制指标": "双机热备、不同网络路径、历史数据库同步、报警同步、HMI冗余。",
      "为什么选此路线/规格（数据逻辑）": "冷源控制的现场PLC可独立运行，但上位机故障会影响监控、操作和运维判断；双机热备保障管理连续性。",
      "为什么不选替代方案": "单服务器便宜但失效后失去界面管理、历史趋势和报警监视，不利于值班和事故追溯。",
      "是否需要计算": "是",
      "计算输入参数": "历史数据量、点位数量、采样周期、报表周期、客户端数量、存储周期。",
      "计算/校核公式": "存储容量=点数×采样频率×单点数据字节×保存天数×安全系数。",
      "示例需求值": "任一服务器故障不影响上位管理。",
      "示例选型能力值": "主备服务器+数据同步。",
      "裕度%": "按存储周期校核",
      "主要风险": "服务器宕机、数据库损坏、同步失败、单网段故障。",
      "控制措施": "配置双机热备、数据库备份、UPS供电、不同交换路径、定期恢复演练。",
      "验收/证据资料": "双机切换测试、历史数据查询测试、报警同步测试、备份恢复测试。",
      "运维/交付资料": "服务器配置、软件授权、数据库备份策略、操作手册。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-03 Server Redundancy",
      "网站接口ID": "dc-cooling-plc-v11-0003",
      "网页公开摘要": "公开表达：管理服务器采用双机热备，保证监控、报警、历史趋势和运维界面连续可用。"
    },
    {
      "编号": "V11-0004",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "工业环网冗余",
      "系统组": "冷源控制系统",
      "子系统": "网络冗余",
      "对象层级": "系统级",
      "设备/配件/资料项": "PLC控制网络",
      "主要功能需求": "保证任一链路故障时，PLC、远程I/O、工作站和服务器之间仍能通讯。",
      "推荐技术路线/规格": "核心交换机双路+24口交换机接入+光纤环网；CPU与I/O子站之间形成环网链路。",
      "关键技术参数/控制指标": "环网恢复时间、双交换机、端口数量、光纤链路、链路断开报警。",
      "为什么选此路线/规格（数据逻辑）": "冷源系统大量I/O分散在主机、泵、塔、阀门、传感器、控制柜；环网可避免单根链路故障造成子站离线。",
      "为什么不选替代方案": "星型单链路成本低但任一主干断开会导致区域控制中断；普通单交换机存在交换机单点故障。",
      "是否需要计算": "是",
      "计算输入参数": "远程I/O站数量、PLC数量、服务器数量、工作站数量、每站端口、冗余链路数量。",
      "计算/校核公式": "交换机端口需求=接入设备数×单设备端口数+冗余链路端口+维护端口+预留端口。",
      "示例需求值": "每个关键节点至少双路径接入。",
      "示例选型能力值": "工业环网+双核心交换机+端口预留。",
      "裕度%": "端口裕度≥20%",
      "主要风险": "环网断链、交换机故障、网络风暴、地址冲突、光纤损耗超限。",
      "控制措施": "环网协议测试、VLAN隔离、IP规划、光纤测试、链路报警、端口标签。",
      "验收/证据资料": "环网断链恢复测试、光纤测试报告、网络拓扑、IP地址表。",
      "运维/交付资料": "网络拓扑、交换机配置备份、端口表、光纤路由表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-04 Ring Network",
      "网站接口ID": "dc-cooling-plc-v11-0004",
      "网页公开摘要": "公开表达：控制网络采用环网冗余，避免单链路故障造成冷源控制中断。"
    },
    {
      "编号": "V11-0005",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "系统供电冗余",
      "系统组": "冷源控制系统",
      "子系统": "供电冗余",
      "对象层级": "系统级",
      "设备/配件/资料项": "A/B路控制电源",
      "主要功能需求": "保证PLC、服务器、交换机、控制柜、阀门和关键传感器有稳定控制电源。",
      "推荐技术路线/规格": "A/B两路AC220V电源；关键设备经UPS、24V冗余电源或STS切换供电。",
      "关键技术参数/控制指标": "双路AC220V、DC24V冗余、STS、UPS后备时间、电源状态监测。",
      "为什么选此路线/规格（数据逻辑）": "控制系统失电会导致阀门、PLC、I/O、网络和上位监控失效；双电源可把供电失效风险降到可控范围。",
      "为什么不选替代方案": "单电源成本低但一旦失电会造成控制系统瘫痪；单UPS无旁路和无监测也可能形成隐性单点。",
      "是否需要计算": "是",
      "计算输入参数": "PLC功耗、I/O模块功耗、传感器功耗、交换机功耗、阀门功耗、后备时间。",
      "计算/校核公式": "电源容量≥Σ设备功耗×安全系数；UPS容量≥关键负载功率×后备时间/效率。",
      "示例需求值": "关键控制设备双电源；DC24V容量有预留。",
      "示例选型能力值": "A/B路+UPS+24V冗余+状态监测。",
      "裕度%": "容量裕度≥20%",
      "主要风险": "控制电源中断、24V电源过载、STS切换失败、UPS电池老化。",
      "控制措施": "双路电源接入、电源模块冗余、状态DI监测、UPS容量校核、定期放电测试。",
      "验收/证据资料": "电源切换测试、UPS测试、24V电源容量校核、故障报警测试。",
      "运维/交付资料": "供电系统图、UPS清单、电源模块说明、维护计划。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-05 Power Redundancy",
      "网站接口ID": "dc-cooling-plc-v11-0005",
      "网页公开摘要": "公开表达：控制系统采用供电冗余，保障PLC、网络、服务器和关键阀门控制连续性。"
    },
    {
      "编号": "V11-0006",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "I/O点表统计",
      "系统组": "冷源控制系统",
      "子系统": "点位模型",
      "对象层级": "模型级",
      "设备/配件/资料项": "I/O点数统计总模型",
      "主要功能需求": "将所有冷水主机、泵、冷却塔、阀门、传感器、电源、网络、报警接入PLC点表，形成可计算的控制点位数据库。",
      "推荐技术路线/规格": "按设备类型建立DI/DO/AI/AO/通讯点标准模板，再按设备数量汇总并增加备用点。",
      "关键技术参数/控制指标": "DI、DO、AI、AO、通讯点、预留率、远程I/O站、模块通道数。",
      "为什么选此路线/规格（数据逻辑）": "点表是PLC选型、模块数量、控制柜尺寸、网络端口、施工线缆、调试工时和报价的基础；没有点表无法精确选型。",
      "为什么不选替代方案": "只按经验估算模块会导致点数不足、柜内空间不足、调试遗漏、报价失真。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台设备DI/DO/AI/AO点数、通讯点数、备用率、模块通道数。",
      "计算/校核公式": "总点数=Σ(设备数量×单台点数)×(1+备用率)；模块数=CEILING(总点数/单模块通道数)。",
      "示例需求值": "全量点位接入；备用率15%~25%。",
      "示例选型能力值": "按点表汇总后确定PLC模块。",
      "裕度%": "按公式",
      "主要风险": "漏点、点位重复、备用不足、模块通道不足、调试范围不清。",
      "控制措施": "建立标准点位模板；点位命名统一；设计、采购、调试三方复核。",
      "验收/证据资料": "I/O点表、模块配置表、回路测试记录、点对点测试记录。",
      "运维/交付资料": "点表、端子图、控制柜图、点位数据库。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-10 IO Point Model",
      "网站接口ID": "dc-cooling-plc-v11-0006",
      "网页公开摘要": "公开表达：冷源控制系统应按设备点位模板进行I/O统计，为PLC模块配置、调试和报价提供依据。"
    },
    {
      "编号": "V11-0007",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "I/O点表统计",
      "系统组": "冷源控制系统",
      "子系统": "点位模型",
      "对象层级": "参数级",
      "设备/配件/资料项": "DI数字量输入",
      "主要功能需求": "采集设备运行、故障、就地/远程、阀门开关反馈、电源状态、保护状态等离散信号。",
      "推荐技术路线/规格": "所有关键状态信号进入DI，优先使用干接点或标准隔离输入。",
      "关键技术参数/控制指标": "运行状态DI、故障DI、本地/远程DI、开到位DI、关到位DI、电源状态DI。",
      "为什么选此路线/规格（数据逻辑）": "DI是判断设备状态、联锁条件和报警触发的基础，缺少DI会导致PLC无法确认命令是否被执行。",
      "为什么不选替代方案": "只依赖通讯状态存在协议中断风险；只看DO命令不能证明设备实际动作。",
      "是否需要计算": "是",
      "计算输入参数": "每台设备状态点数量、设备数量、备用率、DI模块通道数。",
      "计算/校核公式": "DI模块数=CEILING(ΣDI点数×(1+备用率)/单模块通道数)。",
      "示例需求值": "每类关键设备均有状态反馈。",
      "示例选型能力值": "DI点按模块统计。",
      "裕度%": "≥15%预留",
      "主要风险": "状态误判、虚假运行、故障未报警、反馈线断路。",
      "控制措施": "采用干接点隔离、点位双重命名、回路测试、断线报警。",
      "验收/证据资料": "DI点对点测试记录、报警触发测试记录。",
      "运维/交付资料": "DI点表、端子排图、线号表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-11 DI Points",
      "网站接口ID": "dc-cooling-plc-v11-0007",
      "网页公开摘要": "公开表达：数字输入点用于采集设备运行、故障、就地远程和阀门到位反馈，是联锁和报警判断的基础。"
    },
    {
      "编号": "V11-0008",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "I/O点表统计",
      "系统组": "冷源控制系统",
      "子系统": "点位模型",
      "对象层级": "参数级",
      "设备/配件/资料项": "DO数字量输出",
      "主要功能需求": "向冷水主机、泵、冷却塔、阀门、复位回路等发出启停、开关、复位控制命令。",
      "推荐技术路线/规格": "关键设备DO输出采用继电器隔离；开关阀启停采用双DO或开/关分离命令。",
      "关键技术参数/控制指标": "启动DO、停止DO、开阀DO、关阀DO、故障复位DO、启用DO。",
      "为什么选此路线/规格（数据逻辑）": "DO是PLC控制设备动作的执行出口；双DO可避免单一命令粘连或逻辑不清。",
      "为什么不选替代方案": "单DO翻转控制布线少但状态含义不清，检修和故障分析困难。",
      "是否需要计算": "是",
      "计算输入参数": "每台设备命令点数量、控制方式、设备数量、备用率、DO模块通道数。",
      "计算/校核公式": "DO模块数=CEILING(ΣDO点数×(1+备用率)/单模块通道数)。",
      "示例需求值": "开关阀采用开/关独立输出；泵和主机有启停命令。",
      "示例选型能力值": "DO点按模块统计。",
      "裕度%": "≥15%预留",
      "主要风险": "误启停、继电器粘连、命令未执行、接线错误。",
      "控制措施": "输出隔离、启停权限控制、命令反馈闭环、联锁条件校验。",
      "验收/证据资料": "DO输出测试、启停联锁测试、强制输出记录。",
      "运维/交付资料": "DO点表、端子图、PLC程序备份。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-12 DO Points",
      "网站接口ID": "dc-cooling-plc-v11-0008",
      "网页公开摘要": "公开表达：数字输出点负责启停、开关和复位命令，应与反馈点形成闭环控制。"
    },
    {
      "编号": "V11-0009",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "I/O点表统计",
      "系统组": "冷源控制系统",
      "子系统": "点位模型",
      "对象层级": "参数级",
      "设备/配件/资料项": "AI模拟量输入",
      "主要功能需求": "采集温度、压力、压差、流量、电能、液位、水质等连续量。",
      "推荐技术路线/规格": "优先采用4–20mA；关键量可冗余配置；现场仪表需量程匹配。",
      "关键技术参数/控制指标": "4–20mA、量程、精度、断线识别、滤波、采样周期。",
      "为什么选此路线/规格（数据逻辑）": "AI数据直接决定主机台数控制、泵频率、冷却塔控制、报警阈值和能效计算；4–20mA抗干扰强且可识别断线。",
      "为什么不选替代方案": "2–10V易受压降和电磁干扰影响，长距离工业现场精度和稳定性较弱。",
      "是否需要计算": "是",
      "计算输入参数": "测点数量、量程、精度、模块通道数、备用率、采样周期。",
      "计算/校核公式": "AI模块数=CEILING(ΣAI点数×(1+备用率)/单模块通道数)；冷量Q=c×m×ΔT。",
      "示例需求值": "关键温度/压力/流量全量接入。",
      "示例选型能力值": "AI点按模块统计。",
      "裕度%": "≥15%预留",
      "主要风险": "数据漂移、量程不匹配、断线未识别、屏蔽接地错误。",
      "控制措施": "仪表校准、屏蔽双绞线、单端接地、量程复核、断线报警。",
      "验收/证据资料": "AI校准记录、信号注入测试、趋势曲线、仪表检定证书。",
      "运维/交付资料": "AI点表、仪表清单、校准记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-13 AI Points",
      "网站接口ID": "dc-cooling-plc-v11-0009",
      "网页公开摘要": "公开表达：模拟量输入采集温度、压力、流量等关键运行参数，优先采用4–20mA以提升抗干扰和断线识别能力。"
    },
    {
      "编号": "V11-0010",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "I/O点表统计",
      "系统组": "冷源控制系统",
      "子系统": "点位模型",
      "对象层级": "参数级",
      "设备/配件/资料项": "AO模拟量输出",
      "主要功能需求": "向变频器、调节阀、冷却塔风机等设备输出频率、开度或设定值。",
      "推荐技术路线/规格": "优先采用4–20mA或通讯设定；关键调节回路需反馈闭环。",
      "关键技术参数/控制指标": "4–20mA、输出分辨率、阀门开度、VFD频率设定、手自动切换。",
      "为什么选此路线/规格（数据逻辑）": "AO决定泵频率、阀门开度、塔风机速度；直接影响供冷稳定和能耗。",
      "为什么不选替代方案": "只用开关控制无法实现连续调节，会造成温度波动、能耗增加和设备频繁启停。",
      "是否需要计算": "是",
      "计算输入参数": "调节对象数量、每对象AO点数、备用率、AO模块通道数。",
      "计算/校核公式": "AO模块数=CEILING(ΣAO点数×(1+备用率)/单模块通道数)。",
      "示例需求值": "变频泵、调节阀、塔风机需要AO。",
      "示例选型能力值": "AO点按模块统计。",
      "裕度%": "≥15%预留",
      "主要风险": "控制振荡、输出漂移、阀门不跟随、VFD不响应。",
      "控制措施": "PID参数整定、反馈闭环、手自动切换测试、输出限幅。",
      "验收/证据资料": "AO信号测试、阀门开度反馈测试、VFD频率跟随测试。",
      "运维/交付资料": "AO点表、PID参数表、调试记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-14 AO Points",
      "网站接口ID": "dc-cooling-plc-v11-0010",
      "网页公开摘要": "公开表达：模拟量输出用于连续调节泵频率、阀门开度和塔风机速度，是节能控制的重要接口。"
    },
    {
      "编号": "V11-0011",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "冷源关键控制点",
      "系统组": "冷水机组",
      "子系统": "控制点位",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷水主机控制点",
      "主要功能需求": "实现冷水主机远程启停、状态采集、故障报警、运行参数监测和负载率管理。",
      "推荐技术路线/规格": "启停DO+状态DI+故障DI+本地远程DI+通讯采集+冷冻/冷却水温度和流量联锁。",
      "关键技术参数/控制指标": "启动、停止、本地/远程、运行、故障、负载率、蒸发器进出水温、冷凝器进出水温、通讯状态。",
      "为什么选此路线/规格（数据逻辑）": "主机是冷源系统核心能耗设备，必须把启停、状态、故障、温度、负载率和联锁条件纳入PLC，才能做台数控制和能效优化。",
      "为什么不选替代方案": "只用本地控制或仅接入启停会导致群控无法依据负荷自动调节，无法做能效统计和故障联锁。",
      "是否需要计算": "是",
      "计算输入参数": "主机数量、单台制冷量、最小负载率、供回水温差、流量、运行状态点。",
      "计算/校核公式": "主机负载率=实际冷量/额定冷量；冷量Q=c×m×ΔT。",
      "示例需求值": "按项目主机数量和容量。",
      "示例选型能力值": "按主机点表配置。",
      "裕度%": "按点表",
      "主要风险": "误启停、低流量启动、冷冻水温异常、主机故障未联锁。",
      "控制措施": "启动前检查水流、阀门、泵状态；故障停机联锁；主备轮换；负载率控制。",
      "验收/证据资料": "主机启停测试、联锁测试、负载率趋势、故障报警测试。",
      "运维/交付资料": "主机通讯点表、启停记录、维保手册。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-20 Chiller Control Points",
      "网站接口ID": "dc-cooling-plc-v11-0011",
      "网页公开摘要": "公开表达：冷水主机控制点应覆盖启停、状态、故障、温度、流量、负载率和通讯状态，为群控与能效优化提供基础。"
    },
    {
      "编号": "V11-0012",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "冷源关键控制点",
      "系统组": "冷冻一次泵",
      "子系统": "控制点位",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷冻一次泵控制点",
      "主要功能需求": "保障主机蒸发器侧流量，配合主机启停和低流量保护。",
      "推荐技术路线/规格": "变频控制+运行反馈+故障反馈+本地/远程+频率反馈+电流/电能监测。",
      "关键技术参数/控制指标": "启停DO、运行DI、故障DI、频率AO/通讯、频率反馈AI/通讯、流量/压差联锁。",
      "为什么选此路线/规格（数据逻辑）": "一次泵直接影响主机水流，流量不足会造成主机保护或换热异常；变频可适配负荷并降低能耗。",
      "为什么不选替代方案": "定频泵控制简单但低负荷效率差；缺少流量联锁会增加主机低流量故障风险。",
      "是否需要计算": "是",
      "计算输入参数": "泵数量、单泵流量、扬程、变频器容量、流量下限、压差设定。",
      "计算/校核公式": "泵流量需求=总冷量/(c×ρ×ΔT)；泵频率按压差或流量闭环调节。",
      "示例需求值": "按主机水量需求。",
      "示例选型能力值": "变频泵能力匹配。",
      "裕度%": "按水量校核",
      "主要风险": "泵空转、低流量、变频器故障、泵未启动主机误启动。",
      "控制措施": "主机启动前先开泵，确认流量；VFD故障旁路策略；泵组轮换。",
      "验收/证据资料": "泵启停测试、流量联锁测试、VFD频率跟随测试。",
      "运维/交付资料": "泵曲线、VFD参数、运行记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-21 Primary Pump Points",
      "网站接口ID": "dc-cooling-plc-v11-0012",
      "网页公开摘要": "公开表达：冷冻一次泵控制应与主机启动联锁，重点控制流量、频率和故障状态。"
    },
    {
      "编号": "V11-0013",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "冷源关键控制点",
      "系统组": "冷冻二次泵",
      "子系统": "控制点位",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷冻二次泵控制点",
      "主要功能需求": "保障末端供冷压差和流量，根据负荷变化变频调节。",
      "推荐技术路线/规格": "压差闭环变频控制；多泵轮换；压差传感器冗余或关键点监测。",
      "关键技术参数/控制指标": "启停、运行、故障、频率设定、频率反馈、供回水压差、远程/就地。",
      "为什么选此路线/规格（数据逻辑）": "二次泵负责把冷量送到末端，压差控制决定末端供冷稳定和泵能耗；变频控制可显著降低部分负荷能耗。",
      "为什么不选替代方案": "定频泵容易高能耗和压差波动；无压差反馈会造成末端供冷不足或阀门噪声。",
      "是否需要计算": "是",
      "计算输入参数": "末端流量、最不利环路压差、泵曲线、变频范围、压差设定。",
      "计算/校核公式": "泵频率=f(实测压差-设定压差)；台数按流量需求和单泵能力确定。",
      "示例需求值": "满足末端最不利点压差。",
      "示例选型能力值": "二次泵变频+压差闭环。",
      "裕度%": "按压差校核",
      "主要风险": "压差传感器失准、泵频率振荡、末端缺冷、过压。",
      "控制措施": "压差点选取复核、PID整定、传感器校验、低/高压差报警。",
      "验收/证据资料": "压差闭环调试、频率变化趋势、末端压差验证。",
      "运维/交付资料": "压差设定表、PID参数、传感器校准。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-22 Secondary Pump Points",
      "网站接口ID": "dc-cooling-plc-v11-0013",
      "网页公开摘要": "公开表达：冷冻二次泵应采用压差闭环变频控制，以平衡末端供冷稳定性与节能。"
    },
    {
      "编号": "V11-0014",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "冷源关键控制点",
      "系统组": "冷却泵",
      "子系统": "控制点位",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷却泵控制点",
      "主要功能需求": "保障主机冷凝器侧冷却水流量，与冷却塔和主机联锁运行。",
      "推荐技术路线/规格": "变频控制或工频控制+流量联锁+故障报警+电能监测。",
      "关键技术参数/控制指标": "启停、运行、故障、频率、冷却水供回水温、流量、压差。",
      "为什么选此路线/规格（数据逻辑）": "冷却泵影响主机冷凝压力和能耗，需与冷却塔、主机形成联锁；变频控制可优化冷却水流量。",
      "为什么不选替代方案": "无流量联锁会导致主机高压风险；单泵固定控制在部分负荷下能耗较高。",
      "是否需要计算": "是",
      "计算输入参数": "主机制冷量、冷却水温差、冷却水流量、泵扬程、环境湿球温度。",
      "计算/校核公式": "冷却水流量=冷凝热量/(c×ρ×ΔT)；冷凝热量≈制冷量+压缩机功耗。",
      "示例需求值": "满足主机冷凝器流量。",
      "示例选型能力值": "泵能力匹配冷凝热量。",
      "裕度%": "按冷却水量校核",
      "主要风险": "高冷凝压力、泵故障、塔泵不同步、冷却水断流。",
      "控制措施": "主机启动前确认冷却泵和冷却塔可用；高压报警联锁；泵塔台数协同。",
      "验收/证据资料": "冷却泵启停联锁测试、主机高压保护模拟、流量测试。",
      "运维/交付资料": "冷却水量计算、泵曲线、调试记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-23 Condenser Pump Points",
      "网站接口ID": "dc-cooling-plc-v11-0014",
      "网页公开摘要": "公开表达：冷却泵控制应与冷水主机和冷却塔联动，保证冷凝器侧水量和能效。"
    },
    {
      "编号": "V11-0015",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "冷源关键控制点",
      "系统组": "冷却塔",
      "子系统": "控制点位",
      "对象层级": "设备级",
      "设备/配件/资料项": "冷却塔风机/塔组控制点",
      "主要功能需求": "根据冷却水回水温度、湿球条件和主机负荷控制塔组与风机频率。",
      "推荐技术路线/规格": "塔风机变频控制+塔组轮换+低温防冻+高温报警。",
      "关键技术参数/控制指标": "风机启停、频率设定、频率反馈、运行、故障、冷却水温度、补水/液位接口。",
      "为什么选此路线/规格（数据逻辑）": "冷却塔决定散热能力和主机冷凝压力，变频塔风机可按环境和负荷调节，降低能耗。",
      "为什么不选替代方案": "定频塔风机能耗高且控制粗糙；无防冻策略在低温地区存在结冰风险。",
      "是否需要计算": "是",
      "计算输入参数": "室外湿球温度、冷却水供回水温、塔单元容量、风机功率、最小频率。",
      "计算/校核公式": "塔风机频率=f(冷却水出水温度设定-实测温度)；塔台数按散热负荷启停。",
      "示例需求值": "满足冷却水出水温度设定。",
      "示例选型能力值": "塔组能力匹配散热负荷。",
      "裕度%": "按热平衡校核",
      "主要风险": "塔风机故障、结冰、漂水、噪声、冷却水温度过高。",
      "控制措施": "塔组轮换、防冻逻辑、低温停塔、风机故障报警、水温高限报警。",
      "验收/证据资料": "塔风机频率跟随测试、防冻测试、塔组启停测试。",
      "运维/交付资料": "塔控制逻辑、维保记录、运行趋势。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-24 Cooling Tower Points",
      "网站接口ID": "dc-cooling-plc-v11-0015",
      "网页公开摘要": "公开表达：冷却塔控制应结合冷却水温度和环境条件，通过塔组与风机变频实现可靠散热和节能。"
    },
    {
      "编号": "V11-0016",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "冷源关键控制点",
      "系统组": "电动开关阀",
      "子系统": "控制点位",
      "对象层级": "设备级",
      "设备/配件/资料项": "开关阀控制点",
      "主要功能需求": "实现水路切换、设备隔离、启停前联锁确认和故障报警。",
      "推荐技术路线/规格": "开阀DO+关阀DO+开到位DI+关到位DI+本地/远程DI+电源状态DI。",
      "关键技术参数/控制指标": "双DO控制、双DI反馈、超时报警、阀门自保持、断电保持。",
      "为什么选此路线/规格（数据逻辑）": "开关阀直接决定水路是否连通，开/关反馈是主机、泵启停联锁的必要条件；双DO双反馈可形成动作闭环。",
      "为什么不选替代方案": "单命令控制和无反馈方式无法确认阀门实际位置，容易造成设备无水流或误联通。",
      "是否需要计算": "是",
      "计算输入参数": "阀门数量、每阀DO/DI点数、动作时间、供电方式、失电状态要求。",
      "计算/校核公式": "阀门点数=阀门数量×(开DO+关DO+开反馈DI+关反馈DI+状态DI)。",
      "示例需求值": "每台关键阀门至少2DO+2DI。",
      "示例选型能力值": "双DO+双反馈。",
      "裕度%": "点位完整",
      "主要风险": "阀门不到位、卡涩、断电误动作、联锁判断错误。",
      "控制措施": "设置超时报警、开关到位反馈、失电自保持、定期动作测试。",
      "验收/证据资料": "阀门开关测试、到位反馈测试、超时报警测试。",
      "运维/交付资料": "阀门清单、点表、动作测试记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-25 Motorized Valve Points",
      "网站接口ID": "dc-cooling-plc-v11-0016",
      "网页公开摘要": "公开表达：电动开关阀应采用开关命令与到位反馈闭环控制，保障水路切换可靠。"
    },
    {
      "编号": "V11-0017",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "冷源关键控制点",
      "系统组": "电动调节阀",
      "子系统": "控制点位",
      "对象层级": "设备级",
      "设备/配件/资料项": "调节阀控制点",
      "主要功能需求": "实现水量连续调节、压差平衡和温度控制。",
      "推荐技术路线/规格": "4–20mA开度给定+4–20mA/通讯开度反馈+手自动状态+故障报警。",
      "关键技术参数/控制指标": "开度AO、开度AI、手自动DI、故障DI、断线检测、最小/最大开度限值。",
      "为什么选此路线/规格（数据逻辑）": "调节阀需要连续控制，4–20mA抗干扰强、可识别断线，适合工业长距离控制。",
      "为什么不选替代方案": "开关阀只能二位控制，不能精细调节；2–10V长距离抗干扰弱。",
      "是否需要计算": "是",
      "计算输入参数": "阀门数量、阀门Kv、压差、开度反馈、控制精度、AO/AI通道数。",
      "计算/校核公式": "阀门流量Q=Kv×√ΔP；AO/AI模块数按阀门数量×点数统计。",
      "示例需求值": "关键调节阀4–20mA控制。",
      "示例选型能力值": "连续调节+反馈闭环。",
      "裕度%": "按阀权度和压差校核",
      "主要风险": "控制振荡、阀权度不足、断线、开度反馈不准。",
      "控制措施": "阀门选型复核、PID整定、开度反馈校验、断线报警。",
      "验收/证据资料": "阀门0/50/100%开度测试、AO/AI信号测试、PID调试记录。",
      "运维/交付资料": "阀门计算书、调试记录、校准记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-26 Modulating Valve Points",
      "网站接口ID": "dc-cooling-plc-v11-0017",
      "网页公开摘要": "公开表达：电动调节阀应采用连续量控制和开度反馈，用于冷源水力平衡和节能调节。"
    },
    {
      "编号": "V11-0018",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "冷源关键控制点",
      "系统组": "传感器",
      "子系统": "控制点位",
      "对象层级": "设备级",
      "设备/配件/资料项": "温度/压力/流量传感器",
      "主要功能需求": "为冷量计算、压差控制、主机台数控制、报警和能效分析提供基础数据。",
      "推荐技术路线/规格": "关键传感器采用4–20mA；重要测点设置冗余或交叉校验；仪表量程按工况选择。",
      "关键技术参数/控制指标": "温度、压力、压差、流量、电能、水质、液位；精度、量程、采样周期。",
      "为什么选此路线/规格（数据逻辑）": "控制系统的计算和判断来自传感器，测点不准会导致节能算法和联锁判断失真。",
      "为什么不选替代方案": "只依赖设备通讯数据容易受协议中断影响；低精度仪表无法支撑能效和故障诊断。",
      "是否需要计算": "是",
      "计算输入参数": "测点数量、量程、精度、采样周期、安装位置、信号类型。",
      "计算/校核公式": "冷量Q=c×m×ΔT；COP=制冷量/主机输入功率；PUE=总能耗/IT能耗。",
      "示例需求值": "关键测点覆盖供回水和设备进出口。",
      "示例选型能力值": "全量采集+量程匹配。",
      "裕度%": "按仪表精度",
      "主要风险": "传感器漂移、安装位置错误、量程不匹配、信号干扰。",
      "控制措施": "仪表校准、安装位置复核、屏蔽接地、趋势对比、异常值过滤。",
      "验收/证据资料": "仪表检定证书、趋势曲线、信号注入测试、点位校验表。",
      "运维/交付资料": "仪表清单、校准计划、趋势报表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-27 Sensors",
      "网站接口ID": "dc-cooling-plc-v11-0018",
      "网页公开摘要": "公开表达：温度、压力、流量和电能数据是冷源控制、能效分析和故障诊断的基础。"
    },
    {
      "编号": "V11-0019",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "PLC模块配置",
      "系统组": "PLC控制柜",
      "子系统": "模块配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "CPU模块",
      "主要功能需求": "执行冷源群控程序、联锁逻辑、PID运算、数据采集和通讯管理。",
      "推荐技术路线/规格": "双CPU热备，CPU负载率和扫描周期满足点数与逻辑复杂度。",
      "关键技术参数/控制指标": "CPU性能、存储容量、通讯能力、冗余支持、扫描周期、扩展能力。",
      "为什么选此路线/规格（数据逻辑）": "CPU是控制系统核心，必须按点数、逻辑规模和通讯负载选型并留有余量。",
      "为什么不选替代方案": "低配CPU初期可运行，但后续扩展点位、AI算法、历史数据和复杂逻辑后容易负载过高。",
      "是否需要计算": "是",
      "计算输入参数": "I/O点数、通讯点数、PID数量、扫描周期、程序容量、预留率。",
      "计算/校核公式": "CPU负载率=实际任务负载/CPU允许负载；建议运行负载≤70%~80%。",
      "示例需求值": "控制点数>256且有复杂联锁。",
      "示例选型能力值": "中高性能PLC CPU双机热备。",
      "裕度%": "CPU裕度≥20%",
      "主要风险": "CPU过载、扫描周期变长、通讯延迟、热备失败。",
      "控制措施": "CPU容量校核、仿真测试、热备测试、程序版本管理。",
      "验收/证据资料": "CPU负载测试、扫描周期记录、热备切换测试。",
      "运维/交付资料": "CPU型号资料、程序备份、许可证。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-30 CPU Module",
      "网站接口ID": "dc-cooling-plc-v11-0019",
      "网页公开摘要": "公开表达：PLC CPU应按点数、通讯量和控制逻辑复杂度选型，并设置性能余量。"
    },
    {
      "编号": "V11-0020",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "PLC模块配置",
      "系统组": "PLC控制柜",
      "子系统": "模块配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "DI模块",
      "主要功能需求": "接入运行、故障、到位、状态、电源等数字量输入。",
      "推荐技术路线/规格": "按DI点数选择16/32通道模块，关键点隔离，按柜/区域分组。",
      "关键技术参数/控制指标": "通道数、电压等级、隔离方式、响应时间、诊断能力。",
      "为什么选此路线/规格（数据逻辑）": "DI模块数量直接由点表决定，分区配置便于维护和故障定位。",
      "为什么不选替代方案": "过度集中会导致单模块故障影响范围过大；无备用通道影响后续扩展。",
      "是否需要计算": "是",
      "计算输入参数": "DI总点数、模块通道数、备用率、区域分布。",
      "计算/校核公式": "DI模块数=CEILING(DI总点数×1.2/单模块通道数)。",
      "示例需求值": "点表汇总后确定。",
      "示例选型能力值": "模块按20%预留。",
      "裕度%": "≥20%备用",
      "主要风险": "模块通道不足、通道损坏无备用、公共端接线错误。",
      "控制措施": "模块分区、备用通道、端子编号、回路测试。",
      "验收/证据资料": "DI回路测试、备用通道记录、故障诊断测试。",
      "运维/交付资料": "DI模块清单、端子图、点表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-31 DI Module",
      "网站接口ID": "dc-cooling-plc-v11-0020",
      "网页公开摘要": "公开表达：DI模块应按数字输入点数和区域分布配置，并保留备用通道。"
    },
    {
      "编号": "V11-0021",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "PLC模块配置",
      "系统组": "PLC控制柜",
      "子系统": "模块配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "DO模块",
      "主要功能需求": "输出启停、开关、复位、允许等数字量命令。",
      "推荐技术路线/规格": "按DO点数选择继电器/晶体管输出模块，关键执行回路加中间继电器隔离。",
      "关键技术参数/控制指标": "通道数、输出类型、负载能力、隔离方式、保护能力。",
      "为什么选此路线/规格（数据逻辑）": "DO直接控制设备动作，必须考虑负载类型、继电器容量和检修隔离。",
      "为什么不选替代方案": "直接驱动大负载可能损坏模块；无隔离不利于保护PLC。",
      "是否需要计算": "是",
      "计算输入参数": "DO总点数、负载类型、模块通道数、备用率、继电器数量。",
      "计算/校核公式": "DO模块数=CEILING(DO总点数×1.2/单模块通道数)。",
      "示例需求值": "点表汇总后确定。",
      "示例选型能力值": "继电器隔离+备用通道。",
      "裕度%": "≥20%备用",
      "主要风险": "误动作、模块烧毁、继电器粘连、命令无法输出。",
      "控制措施": "中间继电器、熔断保护、联锁逻辑、输出测试。",
      "验收/证据资料": "DO点动测试、联锁测试、继电器测试。",
      "运维/交付资料": "DO模块清单、继电器清单、回路图。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-32 DO Module",
      "网站接口ID": "dc-cooling-plc-v11-0021",
      "网页公开摘要": "公开表达：DO模块应结合执行设备负载类型设置隔离和保护，避免PLC直接承受现场风险。"
    },
    {
      "编号": "V11-0022",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "PLC模块配置",
      "系统组": "PLC控制柜",
      "子系统": "模块配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "AI模块",
      "主要功能需求": "接入温度、压力、压差、流量、电能等模拟量输入。",
      "推荐技术路线/规格": "4–20mA优先，模块支持断线诊断和通道隔离。",
      "关键技术参数/控制指标": "通道数、信号类型、精度、分辨率、隔离、断线诊断。",
      "为什么选此路线/规格（数据逻辑）": "AI精度决定冷源控制与能效分析质量，4–20mA适合长距离工业环境。",
      "为什么不选替代方案": "低精度或非隔离AI模块容易受干扰，影响控制稳定性。",
      "是否需要计算": "是",
      "计算输入参数": "AI点数、信号类型、精度要求、模块通道数、备用率。",
      "计算/校核公式": "AI模块数=CEILING(AI总点数×1.2/单模块通道数)。",
      "示例需求值": "温度/压力/流量全量接入。",
      "示例选型能力值": "4–20mA隔离AI模块。",
      "裕度%": "≥20%备用",
      "主要风险": "信号漂移、断线、量程错误、共地干扰。",
      "控制措施": "隔离模块、屏蔽线、量程确认、校准、断线报警。",
      "验收/证据资料": "信号发生器测试、量程测试、断线报警测试。",
      "运维/交付资料": "AI模块清单、仪表校准记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-33 AI Module",
      "网站接口ID": "dc-cooling-plc-v11-0022",
      "网页公开摘要": "公开表达：AI模块应支持4–20mA、断线诊断和高精度采集，以支撑冷量、能效和联锁判断。"
    },
    {
      "编号": "V11-0023",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "PLC模块配置",
      "系统组": "PLC控制柜",
      "子系统": "模块配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "AO模块",
      "主要功能需求": "输出泵频率、阀门开度、塔风机频率等模拟控制信号。",
      "推荐技术路线/规格": "4–20mA或通讯设定，支持输出限幅和手自动切换。",
      "关键技术参数/控制指标": "通道数、输出精度、负载能力、隔离、故障安全值。",
      "为什么选此路线/规格（数据逻辑）": "AO关系到连续调节能力，影响泵、阀、塔风机的稳定性和节能效果。",
      "为什么不选替代方案": "只用DO开关控制无法进行细调，容易造成频繁启停和能耗上升。",
      "是否需要计算": "是",
      "计算输入参数": "AO点数、控制对象数量、模块通道数、备用率。",
      "计算/校核公式": "AO模块数=CEILING(AO总点数×1.2/单模块通道数)。",
      "示例需求值": "变频和调节阀需要AO。",
      "示例选型能力值": "4–20mA AO模块。",
      "裕度%": "≥20%备用",
      "主要风险": "输出异常、阀门误开、频率设定错误、控制振荡。",
      "控制措施": "输出限幅、反馈闭环、PID整定、手自动切换。",
      "验收/证据资料": "AO输出测试、反馈跟随测试、PID调试。",
      "运维/交付资料": "AO模块清单、参数表、测试记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-34 AO Module",
      "网站接口ID": "dc-cooling-plc-v11-0023",
      "网页公开摘要": "公开表达：AO模块用于连续调节，是泵、阀、塔节能控制的重要接口。"
    },
    {
      "编号": "V11-0024",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "PLC模块配置",
      "系统组": "远程I/O",
      "子系统": "模块配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "远程I/O子站",
      "主要功能需求": "把分散设备点位就近接入，减少电缆长度，便于分区调试和维护。",
      "推荐技术路线/规格": "按设备区域设置远程I/O站，通过工业环网接入PLC。",
      "关键技术参数/控制指标": "站点数量、接入点数、通讯协议、供电、环境等级、备用端口。",
      "为什么选此路线/规格（数据逻辑）": "冷源设备分布广，远程I/O减少长距离信号线、降低干扰和施工成本。",
      "为什么不选替代方案": "全部回拉至主柜会导致电缆量巨大、干扰风险高、施工复杂。",
      "是否需要计算": "是",
      "计算输入参数": "区域设备点数、距离、网络节点、柜体空间、预留率。",
      "计算/校核公式": "远程I/O站数量=按区域点数和距离分组；单站点数≤站容量×80%。",
      "示例需求值": "按设备区域设置。",
      "示例选型能力值": "区域化远程I/O。",
      "裕度%": "单站裕度≥20%",
      "主要风险": "子站离线、局部点位丢失、供电中断、网络故障。",
      "控制措施": "环网接入、双电源、站点报警、区域旁路策略。",
      "验收/证据资料": "子站通讯测试、断链测试、点对点测试。",
      "运维/交付资料": "远程I/O站清单、网络拓扑、端子图。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-35 Remote IO",
      "网站接口ID": "dc-cooling-plc-v11-0024",
      "网页公开摘要": "公开表达：远程I/O按设备区域布置，减少长距离信号传输风险并提升维护效率。"
    },
    {
      "编号": "V11-0025",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "PLC模块配置",
      "系统组": "网络设备",
      "子系统": "模块配置",
      "对象层级": "设备级",
      "设备/配件/资料项": "工业交换机",
      "主要功能需求": "承载PLC、远程I/O、服务器、HMI、第三方接口的控制网络通讯。",
      "推荐技术路线/规格": "核心交换机冗余+接入交换机环网；关键交换机工业级。",
      "关键技术参数/控制指标": "端口数量、环网协议、光口、电口、VLAN、管理功能、冗余电源。",
      "为什么选此路线/规格（数据逻辑）": "工业交换机需要支持环网快速恢复和现场工业环境，确保控制通讯稳定。",
      "为什么不选替代方案": "普通民用交换机可靠性、温度适应、冗余功能和管理能力不足。",
      "是否需要计算": "是",
      "计算输入参数": "节点数量、双链路需求、端口预留、光电转换需求。",
      "计算/校核公式": "端口需求=PLC+I/O站+服务器+HMI+第三方接口+预留×1.2。",
      "示例需求值": "关键网络双路径。",
      "示例选型能力值": "工业交换机+端口预留。",
      "裕度%": "≥20%端口预留",
      "主要风险": "交换机故障、端口不足、广播风暴、网络未隔离。",
      "控制措施": "VLAN划分、冗余电源、端口标签、网络测试、配置备份。",
      "验收/证据资料": "端口测试、环网测试、配置备份、网络稳定性测试。",
      "运维/交付资料": "交换机配置文件、网络拓扑、端口表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-36 Industrial Switch",
      "网站接口ID": "dc-cooling-plc-v11-0025",
      "网页公开摘要": "公开表达：控制网络交换机应采用工业级设备和冗余拓扑，保证控制通讯稳定。"
    },
    {
      "编号": "V11-0026",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制逻辑矩阵",
      "系统组": "冷源群控",
      "子系统": "控制逻辑",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "冷源启动顺序",
      "主要功能需求": "保证冷源系统按安全顺序启动，避免主机无流量运行或阀门未到位启动。",
      "推荐技术路线/规格": "先确认电源/网络/阀门/水流条件，再启动泵、塔、主机，最后进入自动调节。",
      "关键技术参数/控制指标": "启动许可、阀门到位、水流开关、泵运行、塔可用、主机允许。",
      "为什么选此路线/规格（数据逻辑）": "冷源设备存在水路、供电和机械联锁，顺序错误会造成设备保护或损坏。",
      "为什么不选替代方案": "人工顺序启动依赖人员经验，夜间或故障恢复时风险高。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、阀门动作时间、泵启动时间、主机启动条件、延时设置。",
      "计算/校核公式": "启动条件=电源正常∧网络正常∧阀门到位∧水流确认∧设备无故障。",
      "示例需求值": "全自动启动需满足全部许可条件。",
      "示例选型能力值": "PLC顺序控制。",
      "裕度%": "按逻辑测试",
      "主要风险": "阀门未开主机启动、泵未运行主机启动、水流不足。",
      "控制措施": "启动前置条件、动作超时报警、步骤确认、异常中止。",
      "验收/证据资料": "启动顺序SAT测试、故障插入测试、操作记录。",
      "运维/交付资料": "控制逻辑说明、程序备份、测试脚本。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-40 Start Sequence",
      "网站接口ID": "dc-cooling-plc-v11-0026",
      "网页公开摘要": "公开表达：冷源系统应采用顺序启动逻辑，确保阀门、水泵、冷却塔和主机按安全条件投入。"
    },
    {
      "编号": "V11-0027",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制逻辑矩阵",
      "系统组": "冷源群控",
      "子系统": "控制逻辑",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "冷源停机顺序",
      "主要功能需求": "保证设备停机时避免水锤、冻结、局部过热和误报警。",
      "推荐技术路线/规格": "先卸载主机，再停主机，延时运行泵和塔，最后关闭阀门。",
      "关键技术参数/控制指标": "卸载、延时、泵后运行、塔后运行、阀门关闭确认。",
      "为什么选此路线/规格（数据逻辑）": "停机不是断电，必须让热量、水流和压力平稳过渡。",
      "为什么不选替代方案": "直接断停会造成水锤、主机报警、管路冲击和阀门冲击。",
      "是否需要计算": "是",
      "计算输入参数": "设备惯性、主机卸载时间、泵延时时间、阀门关闭时间。",
      "计算/校核公式": "停机条件=负荷卸载完成∧延时结束∧水温/压力稳定。",
      "示例需求值": "停机无水锤、无异常报警。",
      "示例选型能力值": "PLC停机顺序控制。",
      "裕度%": "按逻辑测试",
      "主要风险": "水锤、主机高压/低压报警、阀门误关、余热未带走。",
      "控制措施": "分步停机、延时运行、异常保护、趋势监控。",
      "验收/证据资料": "停机顺序测试、水锤观察、报警复核。",
      "运维/交付资料": "停机逻辑、延时参数、测试记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-41 Stop Sequence",
      "网站接口ID": "dc-cooling-plc-v11-0027",
      "网页公开摘要": "公开表达：冷源系统停机应采用分步卸载和延时停机策略，避免水力冲击和设备保护报警。"
    },
    {
      "编号": "V11-0028",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制逻辑矩阵",
      "系统组": "冷源群控",
      "子系统": "控制逻辑",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "主机台数控制",
      "主要功能需求": "根据实际冷负荷自动决定投入冷水主机数量，兼顾可靠性和能效。",
      "推荐技术路线/规格": "按负荷率、供回水温差、冷量和设备可用状态进行台数控制。",
      "关键技术参数/控制指标": "单机最小负载率、最佳负载区间、启停延时、轮换策略。",
      "为什么选此路线/规格（数据逻辑）": "主机过少会缺冷，过多会低负荷低效率；台数控制决定PUE和运行安全。",
      "为什么不选替代方案": "固定台数运行不能适应负荷变化，会造成低效或容量不足。",
      "是否需要计算": "是",
      "计算输入参数": "总冷负荷、单机容量、最小负载率、目标负载率、备用台数。",
      "计算/校核公式": "运行台数=CEILING(当前冷负荷/(单机容量×目标负载率))。",
      "示例需求值": "负荷变化自动加减机。",
      "示例选型能力值": "按负荷率台数控制。",
      "裕度%": "目标负载区间运行",
      "主要风险": "频繁启停、低负载喘振、容量不足、主机寿命下降。",
      "控制措施": "启停滞回、最小运行时间、轮换策略、负荷趋势判断。",
      "验收/证据资料": "台数切换测试、负荷模拟、趋势曲线。",
      "运维/交付资料": "台数控制逻辑、参数表、运行报表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-42 Chiller Staging",
      "网站接口ID": "dc-cooling-plc-v11-0028",
      "网页公开摘要": "公开表达：冷水主机应按冷负荷和负载率进行自动台数控制，避免低效运行和容量不足。"
    },
    {
      "编号": "V11-0029",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制逻辑矩阵",
      "系统组": "冷源群控",
      "子系统": "控制逻辑",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "泵组轮换控制",
      "主要功能需求": "均衡泵组运行时间，减少单台设备过度磨损，提高可用性。",
      "推荐技术路线/规格": "按运行小时数、故障状态、检修状态进行主备轮换。",
      "关键技术参数/控制指标": "运行小时、启动次数、可用状态、轮换周期、优先级。",
      "为什么选此路线/规格（数据逻辑）": "轮换控制可以延长设备寿命，避免单台设备长期运行导致故障集中。",
      "为什么不选替代方案": "固定主泵运行会造成设备磨损不均，备用泵长期不运行也可能失效。",
      "是否需要计算": "是",
      "计算输入参数": "泵数量、运行小时、启动次数、轮换周期、检修状态。",
      "计算/校核公式": "优先启动=可用设备中运行小时最少且无故障设备。",
      "示例需求值": "泵组运行小时均衡。",
      "示例选型能力值": "按小时/次数轮换。",
      "裕度%": "均衡运行",
      "主要风险": "备用泵不可用、泵频繁切换、启动次数过多。",
      "控制措施": "轮换周期设置、最小运行时间、备用泵定期试运、故障跳过。",
      "验收/证据资料": "轮换测试、运行小时记录、备用泵试运行记录。",
      "运维/交付资料": "泵组运行记录、轮换参数。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-43 Pump Rotation",
      "网站接口ID": "dc-cooling-plc-v11-0029",
      "网页公开摘要": "公开表达：泵组应采用轮换控制，平衡运行时间并提高备用设备可用性。"
    },
    {
      "编号": "V11-0030",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制逻辑矩阵",
      "系统组": "冷源保护",
      "子系统": "联锁逻辑",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "低流量保护",
      "主要功能需求": "防止冷水主机或泵在流量不足条件下运行。",
      "推荐技术路线/规格": "主机启动前确认水流开关/流量计满足下限；运行中低流量报警并联锁。",
      "关键技术参数/控制指标": "流量下限、延时、报警等级、联锁动作、复位条件。",
      "为什么选此路线/规格（数据逻辑）": "低流量会造成主机换热异常、冻结风险或保护停机，是冷源系统关键保护。",
      "为什么不选替代方案": "无流量保护依赖设备本体保护，发现晚且不利于事故预防。",
      "是否需要计算": "是",
      "计算输入参数": "设计流量、最小允许流量、流量计量程、延时。",
      "计算/校核公式": "低流量判定=实测流量<最小允许流量且持续时间>延时。",
      "示例需求值": "不得低于主机最小流量。",
      "示例选型能力值": "流量联锁+报警。",
      "裕度%": "按最小流量校核",
      "主要风险": "误报警、传感器故障、低流量未保护。",
      "控制措施": "双条件判断、延时过滤、传感器校验、人工复位。",
      "验收/证据资料": "低流量模拟测试、主机联锁测试、报警记录。",
      "运维/交付资料": "保护逻辑、流量计校准、测试记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-44 Low Flow Protection",
      "网站接口ID": "dc-cooling-plc-v11-0030",
      "网页公开摘要": "公开表达：低流量保护是冷水主机和泵组安全运行的关键联锁。"
    },
    {
      "编号": "V11-0031",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制逻辑矩阵",
      "系统组": "冷源保护",
      "子系统": "联锁逻辑",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "防冻保护",
      "主要功能需求": "防止低温环境或停机状态下水系统冻结。",
      "推荐技术路线/规格": "监测环境温度、水温、阀门状态和泵运行状态；必要时启动防冻循环。",
      "关键技术参数/控制指标": "低温报警、最小水温、泵防冻运行、阀门开度、防冻延时。",
      "为什么选此路线/规格（数据逻辑）": "数据中心冷源在低温地区或冬季工况下存在冻结风险，必须把防冻纳入自动逻辑。",
      "为什么不选替代方案": "只靠人工巡检可能遗漏夜间低温或假期低温工况。",
      "是否需要计算": "是",
      "计算输入参数": "室外温度、水温、管路位置、保温条件、停机时间。",
      "计算/校核公式": "防冻启动条件=水温<设定值或室外温度<设定值且系统停运。",
      "示例需求值": "水系统不冻结。",
      "示例选型能力值": "自动防冻逻辑。",
      "裕度%": "按最低温度校核",
      "主要风险": "管道冻结、换热器冻裂、误启动、能耗增加。",
      "控制措施": "设置防冻阈值、泵循环、报警升级、现场巡检。",
      "验收/证据资料": "防冻逻辑测试、低温模拟、报警测试。",
      "运维/交付资料": "防冻逻辑、阈值表、巡检记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-45 Freeze Protection",
      "网站接口ID": "dc-cooling-plc-v11-0031",
      "网页公开摘要": "公开表达：冷源控制应设置防冻保护逻辑，防止低温工况下管道和设备冻结。"
    },
    {
      "编号": "V11-0032",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制逻辑矩阵",
      "系统组": "冷源保护",
      "子系统": "联锁逻辑",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "防水锤保护",
      "主要功能需求": "避免泵阀启停过快导致水力冲击。",
      "推荐技术路线/规格": "阀门分步开启/关闭、泵变频软启动、停机延时和压力监测。",
      "关键技术参数/控制指标": "阀门动作时间、泵升降频率、压力变化率、延时。",
      "为什么选此路线/规格（数据逻辑）": "大型水系统管径大、流量大，快速启停容易引发水锤，影响管道、阀门和设备寿命。",
      "为什么不选替代方案": "硬启停和快速关阀简单但冲击大，事故风险高。",
      "是否需要计算": "是",
      "计算输入参数": "管径、流量、阀门动作时间、泵频率变化率、管路长度。",
      "计算/校核公式": "压力变化率≤设定阈值；泵频率变化斜率≤允许值。",
      "示例需求值": "无明显水锤冲击。",
      "示例选型能力值": "软启动+慢关阀。",
      "裕度%": "按压力趋势",
      "主要风险": "水锤、管道振动、阀门损坏、支架松动。",
      "控制措施": "软启停、阀门动作时间设定、压力趋势报警、支架检查。",
      "验收/证据资料": "启停压力趋势、现场观察、阀门动作测试。",
      "运维/交付资料": "水锤控制参数、调试记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-46 Water Hammer",
      "网站接口ID": "dc-cooling-plc-v11-0032",
      "网页公开摘要": "公开表达：冷源泵阀控制应考虑防水锤，采用变频软启动和阀门动作时间控制。"
    },
    {
      "编号": "V11-0033",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制逻辑矩阵",
      "系统组": "冷源群控",
      "子系统": "降级策略",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "通讯中断降级运行",
      "主要功能需求": "在PLC与上位机或远程I/O通讯异常时保持关键设备安全运行。",
      "推荐技术路线/规格": "现场PLC本地逻辑优先，通讯中断时保持当前安全状态或切换到本地策略。",
      "关键技术参数/控制指标": "通讯超时、降级模式、安全状态、报警升级、人工接管。",
      "为什么选此路线/规格（数据逻辑）": "通讯异常不能直接造成冷源停摆；关键设备应具备本地保持和安全降级。",
      "为什么不选替代方案": "完全依赖上位机或通讯命令会在网络故障时失去控制。",
      "是否需要计算": "是",
      "计算输入参数": "通讯超时时间、设备当前状态、关键负荷等级、人工接管时间。",
      "计算/校核公式": "降级触发=通讯中断持续时间>阈值；策略=保持/切换/安全停机。",
      "示例需求值": "通讯中断不导致冷源失控。",
      "示例选型能力值": "PLC本地自治。",
      "裕度%": "按故障模拟",
      "主要风险": "通讯中断、远程I/O离线、误切换、报警未上送。",
      "控制措施": "本地逻辑保留、报警本地显示、故障恢复同步、人工接管流程。",
      "验收/证据资料": "通讯中断模拟、远程I/O离线测试、恢复同步测试。",
      "运维/交付资料": "降级策略、测试记录、应急操作卡。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-47 Degraded Mode",
      "网站接口ID": "dc-cooling-plc-v11-0033",
      "网页公开摘要": "公开表达：冷源控制应具备通讯中断降级运行能力，避免网络故障直接影响供冷安全。"
    },
    {
      "编号": "V11-0034",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "报警字典",
      "系统组": "报警管理",
      "子系统": "报警项",
      "对象层级": "数据级",
      "设备/配件/资料项": "主机故障报警",
      "主要功能需求": "及时发现冷水主机故障并联锁备用设备。",
      "推荐技术路线/规格": "一级/二级报警分级，主机故障触发停机和备用机投入。",
      "关键技术参数/控制指标": "故障DI/通讯故障码、时间戳、确认、复位、联锁动作。",
      "为什么选此路线/规格（数据逻辑）": "主机故障影响制冷能力，必须快速告警并触发台数重算。",
      "为什么不选替代方案": "只在本地报警会导致值班人员发现滞后。",
      "是否需要计算": "是",
      "计算输入参数": "主机数量、故障类型、报警等级、联锁策略。",
      "计算/校核公式": "报警触发=故障状态=1或通讯故障码；备用容量≥剩余负荷。",
      "示例需求值": "主机故障不影响总体供冷。",
      "示例选型能力值": "备用机自动投入。",
      "裕度%": "容量裕度校核",
      "主要风险": "备用不足、误报警、联锁失败。",
      "控制措施": "报警分级、备用机启动、人工确认、故障复位权限。",
      "验收/证据资料": "故障模拟记录、报警记录、备用机投入记录。",
      "运维/交付资料": "报警字典、事件日志、故障报告。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-50 Chiller Alarm",
      "网站接口ID": "dc-cooling-plc-v11-0034",
      "网页公开摘要": "公开表达：主机故障报警应与备用容量和台数控制联动。"
    },
    {
      "编号": "V11-0035",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "报警字典",
      "系统组": "报警管理",
      "子系统": "报警项",
      "对象层级": "数据级",
      "设备/配件/资料项": "泵故障报警",
      "主要功能需求": "及时发现冷冻泵/冷却泵故障并切换备用泵。",
      "推荐技术路线/规格": "故障DI+VFD故障+低流量判断；自动切换备用泵。",
      "关键技术参数/控制指标": "故障状态、运行状态、流量、频率、切换结果。",
      "为什么选此路线/规格（数据逻辑）": "泵故障直接导致流量不足，必须快速切换备用设备。",
      "为什么不选替代方案": "只报警不切换可能造成主机低流量停机。",
      "是否需要计算": "是",
      "计算输入参数": "泵数量、备用数量、流量需求、故障切换时间。",
      "计算/校核公式": "备用泵可用性=无故障∧远程∧电源正常；切换时间≤工艺允许。",
      "示例需求值": "故障后流量恢复。",
      "示例选型能力值": "备用泵自动切换。",
      "裕度%": "按切换测试",
      "主要风险": "备用泵不可用、低流量、误切换。",
      "控制措施": "泵组轮换、备用泵试运、故障跳过。",
      "验收/证据资料": "泵故障模拟、备用泵切换测试。",
      "运维/交付资料": "泵报警字典、运行日志。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-51 Pump Alarm",
      "网站接口ID": "dc-cooling-plc-v11-0035",
      "网页公开摘要": "公开表达：泵故障报警应与备用泵切换和低流量保护联动。"
    },
    {
      "编号": "V11-0036",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "报警字典",
      "系统组": "报警管理",
      "子系统": "报警项",
      "对象层级": "数据级",
      "设备/配件/资料项": "阀门未到位报警",
      "主要功能需求": "发现阀门开关命令后未在规定时间到位。",
      "推荐技术路线/规格": "动作命令+到位反馈+超时判断；报警并阻止后续联锁步骤。",
      "关键技术参数/控制指标": "开命令、关命令、开到位、关到位、动作超时。",
      "为什么选此路线/规格（数据逻辑）": "阀门未到位会导致水路不通或误通，必须作为主机/泵启动许可条件。",
      "为什么不选替代方案": "无超时判断会导致系统认为阀门已开而实际未开。",
      "是否需要计算": "是",
      "计算输入参数": "阀门动作时间、阀门数量、超时阈值、联锁对象。",
      "计算/校核公式": "阀门超时=发出命令后T秒内未收到到位反馈。",
      "示例需求值": "关键阀门到位后才允许启动。",
      "示例选型能力值": "超时阻断联锁。",
      "裕度%": "按阀门测试",
      "主要风险": "阀门卡涩、反馈错误、误闭锁。",
      "控制措施": "定期动作、超时报警、人工旁路审批。",
      "验收/证据资料": "阀门动作测试、超时报警测试。",
      "运维/交付资料": "阀门测试记录、维护记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-52 Valve Alarm",
      "网站接口ID": "dc-cooling-plc-v11-0036",
      "网页公开摘要": "公开表达：阀门未到位报警是水路安全联锁的重要组成。"
    },
    {
      "编号": "V11-0037",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "报警字典",
      "系统组": "报警管理",
      "子系统": "报警项",
      "对象层级": "数据级",
      "设备/配件/资料项": "通讯中断报警",
      "主要功能需求": "发现PLC、远程I/O、服务器、仪表或第三方系统通讯异常。",
      "推荐技术路线/规格": "按通讯链路和设备级别分级报警；关键链路触发降级策略。",
      "关键技术参数/控制指标": "通讯状态、心跳信号、超时时间、链路位置、恢复时间。",
      "为什么选此路线/规格（数据逻辑）": "通讯是全量点位和远程控制基础，必须可视化定位和恢复。",
      "为什么不选替代方案": "无通讯监测会使点位数据失真而不自知。",
      "是否需要计算": "是",
      "计算输入参数": "通讯节点数量、心跳周期、超时阈值、重要等级。",
      "计算/校核公式": "通讯中断=连续N个心跳周期未收到响应。",
      "示例需求值": "关键节点秒级/分钟级报警。",
      "示例选型能力值": "分级报警+降级。",
      "裕度%": "按心跳测试",
      "主要风险": "误报、漏报、网络风暴、节点离线。",
      "控制措施": "心跳机制、链路冗余、报警分级、拓扑定位。",
      "验收/证据资料": "断链测试、通讯恢复测试、报警记录。",
      "运维/交付资料": "通讯报警字典、网络拓扑、IP表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-53 Communication Alarm",
      "网站接口ID": "dc-cooling-plc-v11-0037",
      "网页公开摘要": "公开表达：通讯中断报警应能定位PLC、远程I/O、服务器和网络链路故障。"
    },
    {
      "编号": "V11-0038",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "报警字典",
      "系统组": "报警管理",
      "子系统": "报警项",
      "对象层级": "数据级",
      "设备/配件/资料项": "温度越限报警",
      "主要功能需求": "发现冷冻水、冷却水、环境或设备温度超过安全/节能范围。",
      "推荐技术路线/规格": "高高、高、低、低低多级报警；与台数控制、防冻和节能逻辑联动。",
      "关键技术参数/控制指标": "温度值、设定值、报警等级、延时、恢复值。",
      "为什么选此路线/规格（数据逻辑）": "温度是供冷效果和设备安全的核心指标，越限应进入报警和控制策略。",
      "为什么不选替代方案": "只显示温度不报警会延误处理，影响机房供冷。",
      "是否需要计算": "是",
      "计算输入参数": "温度测点、报警阈值、滞回、延时、负荷状态。",
      "计算/校核公式": "报警=实测温度>高限或<低限并持续超过延时。",
      "示例需求值": "供水温度稳定在目标范围。",
      "示例选型能力值": "多级报警。",
      "裕度%": "按趋势",
      "主要风险": "传感器漂移、误报警、阈值不合理。",
      "控制措施": "阈值分级、滞回、传感器校准、趋势分析。",
      "验收/证据资料": "温度越限模拟、报警恢复测试。",
      "运维/交付资料": "温度报警字典、趋势报表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-54 Temperature Alarm",
      "网站接口ID": "dc-cooling-plc-v11-0038",
      "网页公开摘要": "公开表达：温度越限报警应分级设置，并与冷源台数和保护逻辑联动。"
    },
    {
      "编号": "V11-0039",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "报警字典",
      "系统组": "报警管理",
      "子系统": "报警项",
      "对象层级": "数据级",
      "设备/配件/资料项": "压差/流量异常报警",
      "主要功能需求": "发现末端压差不足、流量不足或流量异常波动。",
      "推荐技术路线/规格": "低压差、低流量、断流、高压差分级报警，联动泵频率和主机保护。",
      "关键技术参数/控制指标": "压差、流量、报警阈值、延时、联锁动作。",
      "为什么选此路线/规格（数据逻辑）": "压差和流量直接影响末端供冷与主机安全，是冷源稳定运行的关键。",
      "为什么不选替代方案": "无压差流量报警会导致缺冷或低流量保护滞后。",
      "是否需要计算": "是",
      "计算输入参数": "流量计、压差传感器、设计流量、最小流量、设定压差。",
      "计算/校核公式": "低流量=实测流量<最小流量×阈值；低压差=实测压差<设定值-死区。",
      "示例需求值": "满足末端供冷需求。",
      "示例选型能力值": "压差/流量闭环。",
      "裕度%": "按设计水量",
      "主要风险": "缺冷、主机保护、泵振荡。",
      "控制措施": "传感器校准、PID整定、报警滞回、联锁保护。",
      "验收/证据资料": "低流量模拟、压差调节测试。",
      "运维/交付资料": "流量压差报表、测试记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-55 Flow DP Alarm",
      "网站接口ID": "dc-cooling-plc-v11-0039",
      "网页公开摘要": "公开表达：压差和流量异常报警应与泵控制、主机保护和末端供冷能力联动。"
    },
    {
      "编号": "V11-0040",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "能效与AI预留",
      "系统组": "冷源控制系统",
      "子系统": "能效数据",
      "对象层级": "数据级",
      "设备/配件/资料项": "冷量计算点",
      "主要功能需求": "通过供回水温差和流量计算冷量，为主机负载率、COP、节能优化提供基础。",
      "推荐技术路线/规格": "冷冻水供回水温度+流量计+电能计量统一采集，形成冷量和效率数据。",
      "关键技术参数/控制指标": "c=4.2kJ/(kg·℃)、流量、温差、密度、冷量、COP。",
      "为什么选此路线/规格（数据逻辑）": "冷源节能必须有冷量数据，否则无法判断设备效率和优化效果。",
      "为什么不选替代方案": "只看电耗不看冷量无法区分负荷变化和效率变化。",
      "是否需要计算": "是",
      "计算输入参数": "冷冻水流量、供水温度、回水温度、密度、比热、主机电功率。",
      "计算/校核公式": "冷量Q=c×ρ×流量×ΔT；COP=制冷量/输入功率。",
      "示例需求值": "冷量可连续计算。",
      "示例选型能力值": "冷量计算与趋势报表。",
      "裕度%": "计算误差≤仪表精度",
      "主要风险": "流量计不准、温度点位错误、单位换算错误。",
      "控制措施": "仪表校准、点位审核、单位统一、趋势对比。",
      "验收/证据资料": "冷量计算验证、仪表校准证书、趋势报表。",
      "运维/交付资料": "冷量计算表、趋势数据、能效报表。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-60 Cooling Energy Calculation",
      "网站接口ID": "dc-cooling-plc-v11-0040",
      "网页公开摘要": "公开表达：冷源系统应采集流量、温度和电能数据，用于计算冷量和能效指标。"
    },
    {
      "编号": "V11-0041",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "能效与AI预留",
      "系统组": "冷源控制系统",
      "子系统": "能效数据",
      "对象层级": "数据级",
      "设备/配件/资料项": "主机COP监测",
      "主要功能需求": "监测冷水主机实际效率，识别低效运行和维护需求。",
      "推荐技术路线/规格": "主机冷量/主机电功率形成COP趋势；与负载率和冷却水温度关联分析。",
      "关键技术参数/控制指标": "COP、负载率、冷冻水温、冷却水温、电功率、运行小时。",
      "为什么选此路线/规格（数据逻辑）": "COP是判断主机效率的核心指标，可用于设备调优和AI节能。",
      "为什么不选替代方案": "只看厂家额定COP不能反映现场实际运行效率。",
      "是否需要计算": "是",
      "计算输入参数": "制冷量、主机电功率、负载率、温度条件。",
      "计算/校核公式": "COP=制冷量(kW)/主机输入功率(kW)。",
      "示例需求值": "持续监测。",
      "示例选型能力值": "COP趋势。",
      "裕度%": "按仪表精度",
      "主要风险": "电表未接入、冷量计算误差、工况差异。",
      "控制措施": "电表接入、冷量校核、按工况分组分析。",
      "验收/证据资料": "COP报表、主机功率测试、冷量校核。",
      "运维/交付资料": "能耗报表、效率分析记录。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-61 Chiller COP",
      "网站接口ID": "dc-cooling-plc-v11-0041",
      "网页公开摘要": "公开表达：COP监测用于识别主机能效状态，为运行优化提供数据基础。"
    },
    {
      "编号": "V11-0042",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "能效与AI预留",
      "系统组": "冷源控制系统",
      "子系统": "AI接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "AI节能优化接口",
      "主要功能需求": "为后续AI模型提供冷源运行数据、控制设定和反馈结果。",
      "推荐技术路线/规格": "预留标准数据接口；输出历史趋势、实时点位、控制建议和人工确认机制。",
      "关键技术参数/控制指标": "API/OPC/数据库接口、点位字典、采样周期、权限、回写策略。",
      "为什么选此路线/规格（数据逻辑）": "AI节能需要高质量数据和安全边界，必须先规范点位、历史库和回写权限。",
      "为什么不选替代方案": "直接让AI控制设备风险高；无接口标准会导致后续系统难集成。",
      "是否需要计算": "是",
      "计算输入参数": "点位数量、采样周期、历史数据量、模型输入字段、回写权限。",
      "计算/校核公式": "数据量=点数×采样频率×保存周期；AI建议需经规则校验后执行。",
      "示例需求值": "保留AI优化接口。",
      "示例选型能力值": "只建议不直接越权控制。",
      "裕度%": "按权限校核",
      "主要风险": "AI误控制、数据质量差、权限失控、模型不可解释。",
      "控制措施": "只读优先、建议模式、白名单回写、人工确认、回滚策略。",
      "验收/证据资料": "接口测试、权限测试、回写模拟、数据质量报告。",
      "运维/交付资料": "点位字典、API说明、权限矩阵。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-62 AI Optimization Interface",
      "网站接口ID": "dc-cooling-plc-v11-0042",
      "网页公开摘要": "公开表达：冷源系统可预留AI节能接口，但核心安全控制仍由PLC与人工确认保护。"
    },
    {
      "编号": "V11-0043",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制柜与辅材",
      "系统组": "PLC控制柜",
      "子系统": "柜体与辅材",
      "对象层级": "设备级",
      "设备/配件/资料项": "PLC控制柜",
      "主要功能需求": "集中安装CPU、I/O、电源、端子、交换机、继电器和防雷保护。",
      "推荐技术路线/规格": "工业控制柜，按强弱电分区、散热、接地、维护空间和线缆标识设计。",
      "关键技术参数/控制指标": "柜体尺寸、防护等级、散热、端子容量、线槽容量、接地排。",
      "为什么选此路线/规格（数据逻辑）": "控制柜是PLC系统物理载体，点数增加会影响柜体尺寸、散热和端子空间。",
      "为什么不选替代方案": "柜体过小会造成布线拥挤、散热不足、检修困难。",
      "是否需要计算": "是",
      "计算输入参数": "模块数量、端子数量、线槽填充率、散热功率、备用空间。",
      "计算/校核公式": "柜内空间裕度≥20%；线槽填充率≤设计限值；散热量≥设备功耗。",
      "示例需求值": "满足模块扩展和维护。",
      "示例选型能力值": "控制柜留有扩展空间。",
      "裕度%": "≥20%空间预留",
      "主要风险": "柜内过热、端子不足、布线混乱、维护困难。",
      "控制措施": "柜内热计算、线槽容量校核、端子备用、标识管理。",
      "验收/证据资料": "柜内检查、端子核对、温升检查、线号检查。",
      "运维/交付资料": "控制柜图、端子图、接线图、柜内照片。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-63 PLC Cabinet",
      "网站接口ID": "dc-cooling-plc-v11-0043",
      "网页公开摘要": "公开表达：PLC控制柜应按模块数量、端子容量、散热和维护空间进行配置。"
    },
    {
      "编号": "V11-0044",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制柜与辅材",
      "系统组": "控制线缆",
      "子系统": "辅材级",
      "对象层级": "材料级",
      "设备/配件/资料项": "屏蔽控制电缆",
      "主要功能需求": "传输模拟量、通讯和关键控制信号，降低电磁干扰。",
      "推荐技术路线/规格": "AI/AO和通讯信号采用屏蔽双绞线或光纤，强弱电分槽敷设。",
      "关键技术参数/控制指标": "线缆规格、屏蔽层、接地方式、敷设路径、线号。",
      "为什么选此路线/规格（数据逻辑）": "冷源现场电机和变频器多，电磁干扰强，屏蔽电缆可保护模拟量精度。",
      "为什么不选替代方案": "普通非屏蔽线缆在变频器环境下易产生数据波动。",
      "是否需要计算": "是",
      "计算输入参数": "信号类型、距离、干扰源、屏蔽接地、线径。",
      "计算/校核公式": "电缆选择=信号类型+距离+干扰等级+敷设方式。",
      "示例需求值": "关键模拟量采用屏蔽电缆。",
      "示例选型能力值": "屏蔽双绞线/光纤。",
      "裕度%": "按信号质量",
      "主要风险": "信号跳变、控制不稳、接地环流、线缆混敷。",
      "控制措施": "强弱电分离、单端接地、屏蔽连续性测试、线号管理。",
      "验收/证据资料": "线缆测试、绝缘测试、屏蔽接地检查、信号稳定性测试。",
      "运维/交付资料": "线缆清单、路由图、测试记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-64 Shielded Cable",
      "网站接口ID": "dc-cooling-plc-v11-0044",
      "网页公开摘要": "公开表达：控制系统应重视屏蔽线缆和强弱电分离，降低变频设备干扰。"
    },
    {
      "编号": "V11-0045",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "控制柜与辅材",
      "系统组": "端子与标识",
      "子系统": "辅材级",
      "对象层级": "材料级",
      "设备/配件/资料项": "端子排与线号标识",
      "主要功能需求": "保证I/O回路接线清晰、可维护、可测试、可追溯。",
      "推荐技术路线/规格": "每个点位对应端子号、线号、设备号和PLC地址；备用端子预留。",
      "关键技术参数/控制指标": "端子数量、备用率、线号、点号、柜号、设备号。",
      "为什么选此路线/规格（数据逻辑）": "端子和标识是调试、验收、运维定位的基础，直接影响故障处理效率。",
      "为什么不选替代方案": "无统一标识会导致调试效率低、错接线和后期维护困难。",
      "是否需要计算": "是",
      "计算输入参数": "I/O点数、备用点数、端子数量、柜内空间。",
      "计算/校核公式": "端子数量≥I/O点数×端子需求×(1+备用率)。",
      "示例需求值": "端子和线号一一对应。",
      "示例选型能力值": "端子预留≥20%。",
      "裕度%": "≥20%预留",
      "主要风险": "错接线、线号缺失、回路无法追踪。",
      "控制措施": "统一命名规则、端子图复核、点对点测试、二维码标签可选。",
      "验收/证据资料": "端子核对、线号检查、点对点测试。",
      "运维/交付资料": "端子图、线号表、点表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-65 Terminal Marking",
      "网站接口ID": "dc-cooling-plc-v11-0045",
      "网页公开摘要": "公开表达：端子和线号标识应与点表一一对应，形成可追溯控制回路。"
    },
    {
      "编号": "V11-0046",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "测试验收",
      "系统组": "FAT/SAT",
      "子系统": "测试级",
      "对象层级": "证据级",
      "设备/配件/资料项": "FAT工厂测试",
      "主要功能需求": "在设备出厂前验证控制柜、PLC程序、I/O模拟、网络和报警逻辑。",
      "推荐技术路线/规格": "按测试脚本完成模拟I/O、CPU切换、报警、通讯和界面测试。",
      "关键技术参数/控制指标": "FAT脚本、模拟量注入、开关量模拟、程序版本、问题清单。",
      "为什么选此路线/规格（数据逻辑）": "工厂测试可提前发现程序和接线问题，减少现场整改。",
      "为什么不选替代方案": "只到现场测试会增加工期压力和现场返工。",
      "是否需要计算": "是",
      "计算输入参数": "测试用例数量、点位覆盖率、问题关闭率、程序版本。",
      "计算/校核公式": "FAT覆盖率=已测试用例/应测试用例；问题关闭率=已关闭问题/总问题。",
      "示例需求值": "关键逻辑100%测试。",
      "示例选型能力值": "FAT问题闭环。",
      "裕度%": "问题关闭率100%",
      "主要风险": "测试不完整、程序版本不一致、问题未闭环。",
      "控制措施": "测试脚本、问题清单、版本冻结、出厂确认。",
      "验收/证据资料": "FAT报告、问题销项表、程序备份。",
      "运维/交付资料": "FAT报告、程序版本、测试视频。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-70 FAT",
      "网站接口ID": "dc-cooling-plc-v11-0046",
      "网页公开摘要": "公开表达：PLC控制系统应在工厂阶段完成程序、I/O、报警和冗余逻辑测试。"
    },
    {
      "编号": "V11-0047",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "测试验收",
      "系统组": "FAT/SAT",
      "子系统": "测试级",
      "对象层级": "证据级",
      "设备/配件/资料项": "SAT现场测试",
      "主要功能需求": "在现场验证真实设备、真实线缆、真实联锁和实际运行逻辑。",
      "推荐技术路线/规格": "逐点测试+单机试运+联锁测试+群控测试+故障模拟。",
      "关键技术参数/控制指标": "点对点、启停、阀门动作、泵频率、主机台数、报警、趋势。",
      "为什么选此路线/规格（数据逻辑）": "SAT验证控制系统与现场设备真实匹配，是最终验收基础。",
      "为什么不选替代方案": "只做软件测试不能证明现场接线、设备反馈和联锁动作正确。",
      "是否需要计算": "是",
      "计算输入参数": "点位数量、设备数量、联锁用例、故障模拟用例。",
      "计算/校核公式": "SAT通过率=通过用例/总用例；未通过项必须销项。",
      "示例需求值": "现场真实设备测试。",
      "示例选型能力值": "SAT全覆盖。",
      "裕度%": "通过率100%",
      "主要风险": "漏测、误接线、联锁失败、未形成证据。",
      "控制措施": "测试脚本、签字确认、问题闭环、分阶段验收。",
      "验收/证据资料": "SAT报告、点对点记录、联锁测试记录。",
      "运维/交付资料": "SAT报告、整改销项、验收签字。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-71 SAT",
      "网站接口ID": "dc-cooling-plc-v11-0047",
      "网页公开摘要": "公开表达：现场SAT应验证真实设备接线、反馈、联锁、报警和群控逻辑。"
    },
    {
      "编号": "V11-0048",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "测试验收",
      "系统组": "冗余测试",
      "子系统": "测试级",
      "对象层级": "证据级",
      "设备/配件/资料项": "CPU热备切换测试",
      "主要功能需求": "证明主CPU故障时备CPU能接管，控制逻辑不中断或快速恢复。",
      "推荐技术路线/规格": "模拟主CPU故障、同步链路异常和恢复回切。",
      "关键技术参数/控制指标": "切换时间、数据一致性、报警、控制输出稳定性。",
      "为什么选此路线/规格（数据逻辑）": "双CPU配置只有经过切换测试才是真正可用的冗余。",
      "为什么不选替代方案": "只看设备配置不测试，可能存在程序不同步或切换失败。",
      "是否需要计算": "是",
      "计算输入参数": "切换时间目标、控制输出状态、模拟故障类型。",
      "计算/校核公式": "切换时间≤工艺允许中断时间；输出状态无危险变化。",
      "示例需求值": "切换不影响冷源安全。",
      "示例选型能力值": "热备切换可用。",
      "裕度%": "按测试",
      "主要风险": "切换失败、输出闪断、数据丢失、误报警。",
      "控制措施": "制定切换测试脚本，记录切换时间，恢复后检查状态同步。",
      "验收/证据资料": "CPU切换测试报告、趋势记录、报警记录。",
      "运维/交付资料": "冗余测试报告、程序版本。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-72 CPU Failover Test",
      "网站接口ID": "dc-cooling-plc-v11-0048",
      "网页公开摘要": "公开表达：双CPU热备必须通过故障模拟测试验证，而不仅是设备配置。"
    },
    {
      "编号": "V11-0049",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "测试验收",
      "系统组": "冗余测试",
      "子系统": "测试级",
      "对象层级": "证据级",
      "设备/配件/资料项": "环网断链恢复测试",
      "主要功能需求": "证明任一网络链路中断后控制网络仍可通讯并报警。",
      "推荐技术路线/规格": "断开任一光纤或网线，观察通讯恢复时间和报警定位。",
      "关键技术参数/控制指标": "恢复时间、丢包、报警、拓扑定位、业务影响。",
      "为什么选此路线/规格（数据逻辑）": "环网冗余只有经过断链测试才可证明链路故障不会中断控制。",
      "为什么不选替代方案": "只看网络拓扑无法证明协议和配置正确。",
      "是否需要计算": "是",
      "计算输入参数": "链路数量、节点数量、恢复时间目标、报警阈值。",
      "计算/校核公式": "恢复时间≤项目要求；关键点通讯不断或可接受短时中断。",
      "示例需求值": "断链不造成控制失效。",
      "示例选型能力值": "环网有效。",
      "裕度%": "按测试",
      "主要风险": "环网协议配置错误、恢复慢、网络风暴。",
      "控制措施": "环网配置核查、逐链路断开测试、配置备份。",
      "验收/证据资料": "断链测试报告、网络日志、报警记录。",
      "运维/交付资料": "网络测试报告、拓扑图、交换机配置。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-73 Ring Test",
      "网站接口ID": "dc-cooling-plc-v11-0049",
      "网页公开摘要": "公开表达：环网冗余需要通过断链恢复测试验证其有效性。"
    },
    {
      "编号": "V11-0050",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "测试验收",
      "系统组": "设备自保持",
      "子系统": "测试级",
      "对象层级": "证据级",
      "设备/配件/资料项": "设备自保持测试",
      "主要功能需求": "验证设备在失信、失电、PLC重启等情况下保持安全状态。",
      "推荐技术路线/规格": "分别测试失信自保持、失电自保持、重启自保持。",
      "关键技术参数/控制指标": "失信、失电、重启、保持状态、恢复条件、报警。",
      "为什么选此路线/规格（数据逻辑）": "设备自保持可防止控制信号异常造成设备误停或误动作。",
      "为什么不选替代方案": "无自保持时，短暂信号丢失可能造成泵、阀、主机异常停机。",
      "是否需要计算": "是",
      "计算输入参数": "设备类型、保持策略、断电状态、恢复逻辑。",
      "计算/校核公式": "测试通过=异常发生后设备保持预期安全状态，恢复后按逻辑接管。",
      "示例需求值": "关键设备不因短时异常误停。",
      "示例选型能力值": "自保持策略有效。",
      "裕度%": "按测试",
      "主要风险": "误保持、无法恢复、状态不一致。",
      "控制措施": "分类制定保持策略，测试三种异常场景，设置人工确认。",
      "验收/证据资料": "自保持测试记录、异常恢复记录。",
      "运维/交付资料": "自保持逻辑说明、测试脚本。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-74 Self-hold Test",
      "网站接口ID": "dc-cooling-plc-v11-0050",
      "网页公开摘要": "公开表达：设备自保持技术应通过失信、失电和重启场景测试验证。"
    },
    {
      "编号": "V11-0051",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "网站数据接口",
      "系统组": "网站接口",
      "子系统": "数据结构",
      "对象层级": "接口级",
      "设备/配件/资料项": "PLC冷源控制网页入口",
      "主要功能需求": "把PLC冷源控制能力作为Featured Services/Data Center下的三级或四级内容展示。",
      "推荐技术路线/规格": "公开摘要+受限资料申请+JSON数据接口，不公开完整点表和程序。",
      "关键技术参数/控制指标": "pageSlug、systemGroup、publicSummary、accessLevel、restrictedPackage。",
      "为什么选此路线/规格（数据逻辑）": "网站需要让客户看到专业逻辑，但又不能泄露内部点表、程序和图纸。",
      "为什么不选替代方案": "直接上传完整资料有泄密风险；只放文字介绍又缺乏专业深度。",
      "是否需要计算": "是",
      "计算输入参数": "公开字段、受限字段、资料包ID、页面路径。",
      "计算/校核公式": "网页字段=主数据表公开字段映射；受限字段进入资料室目录。",
      "示例需求值": "公开可读，敏感受限。",
      "示例选型能力值": "JSON接口+受限申请。",
      "裕度%": "按权限",
      "主要风险": "公开过度、资料泄露、入口混乱。",
      "控制措施": "字段脱敏、资料分级、申请审核、下载链接不放公开仓库。",
      "验收/证据资料": "网页检查、权限清单、资料目录审核。",
      "运维/交付资料": "JSON数据、受限清单、页面文案。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-WEB-PLC",
      "网站接口ID": "dc-cooling-plc-v11-0051",
      "网页公开摘要": "公开表达：PLC冷源控制可作为数据中心特色服务下的专业专题，展示控制原则、冗余逻辑、点位模型和受限申请入口。"
    },
    {
      "编号": "V12-0001",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "PLC与DDC比选",
      "对象层级": "方案级",
      "设备/配件/资料项": "PLC/DDC比选-CPU处理器",
      "主要功能需求": "为数据中心冷源群控选择适合高可靠、可扩展、可快速响应的控制平台。",
      "推荐技术路线/规格": "双CPU热备",
      "关键技术参数/控制指标": "PLC方案：双CPU热备；DDC替代：不支持或弱支持双CPU热备",
      "为什么选此路线/规格（数据逻辑）": "冷源控制逻辑集中，CPU故障会影响群控安全；双CPU热备可把控制器故障从系统级风险降为设备级切换风险。",
      "为什么不选替代方案": "DDC适合楼宇舒适性控制，CPU冗余和高速逻辑处理能力通常不足以覆盖高可靠工业场景。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、点位规模、控制刷新要求、冗余等级、停机损失、扩展年限",
      "计算/校核公式": "综合评分 = 可靠性权重×冗余能力 + 扩展性权重×I/O容量 + 响应权重×刷新速度 - 成本权重×造价差",
      "示例需求值": "7×24h连续供冷；I/O点数需按设备全量接入预留",
      "示例选型能力值": "PLC满足工业冗余与扩展",
      "裕度%": "定性优选",
      "主要风险": "选型只看初始成本，导致后期点位不足、网络单点、控制器故障扩大。",
      "控制措施": "建立PLC/DDC比选表；把成本、故障域、点位容量、响应速度和维护能力一并评分。",
      "验收/证据资料": "方案比选表、控制系统架构图、PLC配置清单、点表统计、FAT/SAT报告。",
      "运维/交付资料": "PLC程序备份、版本记录、网络拓扑、I/O点表、故障切换记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-01 Control Route",
      "网站接口ID": "dc-v12-0001",
      "网页公开摘要": "公开说明为什么数据中心冷源群控倾向采用PLC高可用架构，而不是普通DDC楼控。"
    },
    {
      "编号": "V12-0002",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "PLC与DDC比选",
      "对象层级": "方案级",
      "设备/配件/资料项": "PLC/DDC比选-组网方式",
      "主要功能需求": "为数据中心冷源群控选择适合高可靠、可扩展、可快速响应的控制平台。",
      "推荐技术路线/规格": "工业环网架构",
      "关键技术参数/控制指标": "PLC方案：工业环网架构；DDC替代：单路网络或星型网络",
      "为什么选此路线/规格（数据逻辑）": "环网可在单链路断开时从另一侧恢复通讯，适合冷源泵、塔、主机分散点位和连续运行要求。",
      "为什么不选替代方案": "单路网络成本低但链路故障即影响局部或全局通讯，运维定位压力大。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、点位规模、控制刷新要求、冗余等级、停机损失、扩展年限",
      "计算/校核公式": "综合评分 = 可靠性权重×冗余能力 + 扩展性权重×I/O容量 + 响应权重×刷新速度 - 成本权重×造价差",
      "示例需求值": "7×24h连续供冷；I/O点数需按设备全量接入预留",
      "示例选型能力值": "PLC满足工业冗余与扩展",
      "裕度%": "定性优选",
      "主要风险": "选型只看初始成本，导致后期点位不足、网络单点、控制器故障扩大。",
      "控制措施": "建立PLC/DDC比选表；把成本、故障域、点位容量、响应速度和维护能力一并评分。",
      "验收/证据资料": "方案比选表、控制系统架构图、PLC配置清单、点表统计、FAT/SAT报告。",
      "运维/交付资料": "PLC程序备份、版本记录、网络拓扑、I/O点表、故障切换记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-01 Control Route",
      "网站接口ID": "dc-v12-0002",
      "网页公开摘要": "公开说明为什么数据中心冷源群控倾向采用PLC高可用架构，而不是普通DDC楼控。"
    },
    {
      "编号": "V12-0003",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "PLC与DDC比选",
      "对象层级": "方案级",
      "设备/配件/资料项": "PLC/DDC比选-刷新速度",
      "主要功能需求": "为数据中心冷源群控选择适合高可靠、可扩展、可快速响应的控制平台。",
      "推荐技术路线/规格": "约10ms级刷新",
      "关键技术参数/控制指标": "PLC方案：约10ms级刷新；DDC替代：约1s级刷新",
      "为什么选此路线/规格（数据逻辑）": "冷源联锁、泵阀状态、主机保护、故障切换需要较快采集和输出响应；高速刷新提升保护动作和状态判断可靠性。",
      "为什么不选替代方案": "DDC刷新速度对舒适性楼控足够，但对高可靠数据中心冷源联锁存在响应滞后风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、点位规模、控制刷新要求、冗余等级、停机损失、扩展年限",
      "计算/校核公式": "综合评分 = 可靠性权重×冗余能力 + 扩展性权重×I/O容量 + 响应权重×刷新速度 - 成本权重×造价差",
      "示例需求值": "7×24h连续供冷；I/O点数需按设备全量接入预留",
      "示例选型能力值": "PLC满足工业冗余与扩展",
      "裕度%": "定性优选",
      "主要风险": "选型只看初始成本，导致后期点位不足、网络单点、控制器故障扩大。",
      "控制措施": "建立PLC/DDC比选表；把成本、故障域、点位容量、响应速度和维护能力一并评分。",
      "验收/证据资料": "方案比选表、控制系统架构图、PLC配置清单、点表统计、FAT/SAT报告。",
      "运维/交付资料": "PLC程序备份、版本记录、网络拓扑、I/O点表、故障切换记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-01 Control Route",
      "网站接口ID": "dc-v12-0003",
      "网页公开摘要": "公开说明为什么数据中心冷源群控倾向采用PLC高可用架构，而不是普通DDC楼控。"
    },
    {
      "编号": "V12-0004",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "PLC与DDC比选",
      "对象层级": "方案级",
      "设备/配件/资料项": "PLC/DDC比选-I/O扩展",
      "主要功能需求": "为数据中心冷源群控选择适合高可靠、可扩展、可快速响应的控制平台。",
      "推荐技术路线/规格": "可扩展约2000点级",
      "关键技术参数/控制指标": "PLC方案：可扩展约2000点级；DDC替代：约256点级",
      "为什么选此路线/规格（数据逻辑）": "一个大型冷源站包含主机、一次泵、二次泵、冷却泵、冷却塔、阀门、传感器、电源状态、报警点；点数必须预留扩展。",
      "为什么不选替代方案": "点数不足会导致后期新增点位无法接入或被迫拆分系统，增加接口和调试风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、点位规模、控制刷新要求、冗余等级、停机损失、扩展年限",
      "计算/校核公式": "综合评分 = 可靠性权重×冗余能力 + 扩展性权重×I/O容量 + 响应权重×刷新速度 - 成本权重×造价差",
      "示例需求值": "7×24h连续供冷；I/O点数需按设备全量接入预留",
      "示例选型能力值": "PLC满足工业冗余与扩展",
      "裕度%": "定性优选",
      "主要风险": "选型只看初始成本，导致后期点位不足、网络单点、控制器故障扩大。",
      "控制措施": "建立PLC/DDC比选表；把成本、故障域、点位容量、响应速度和维护能力一并评分。",
      "验收/证据资料": "方案比选表、控制系统架构图、PLC配置清单、点表统计、FAT/SAT报告。",
      "运维/交付资料": "PLC程序备份、版本记录、网络拓扑、I/O点表、故障切换记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-01 Control Route",
      "网站接口ID": "dc-v12-0004",
      "网页公开摘要": "公开说明为什么数据中心冷源群控倾向采用PLC高可用架构，而不是普通DDC楼控。"
    },
    {
      "编号": "V12-0005",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "PLC与DDC比选",
      "对象层级": "方案级",
      "设备/配件/资料项": "PLC/DDC比选-调试要求",
      "主要功能需求": "为数据中心冷源群控选择适合高可靠、可扩展、可快速响应的控制平台。",
      "推荐技术路线/规格": "专门软件调试编程，人员要求高",
      "关键技术参数/控制指标": "PLC方案：专门软件调试编程，人员要求高；DDC替代：成熟功能模块调用，人员要求较低",
      "为什么选此路线/规格（数据逻辑）": "高可靠控制需要定制顺序控制、联锁逻辑、降级运行和报警策略；专业调试投入换取稳定性。",
      "为什么不选替代方案": "模块化DDC实施快，但复杂联锁、热备、环网和异常工况逻辑表达能力较弱。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、点位规模、控制刷新要求、冗余等级、停机损失、扩展年限",
      "计算/校核公式": "综合评分 = 可靠性权重×冗余能力 + 扩展性权重×I/O容量 + 响应权重×刷新速度 - 成本权重×造价差",
      "示例需求值": "7×24h连续供冷；I/O点数需按设备全量接入预留",
      "示例选型能力值": "PLC满足工业冗余与扩展",
      "裕度%": "定性优选",
      "主要风险": "选型只看初始成本，导致后期点位不足、网络单点、控制器故障扩大。",
      "控制措施": "建立PLC/DDC比选表；把成本、故障域、点位容量、响应速度和维护能力一并评分。",
      "验收/证据资料": "方案比选表、控制系统架构图、PLC配置清单、点表统计、FAT/SAT报告。",
      "运维/交付资料": "PLC程序备份、版本记录、网络拓扑、I/O点表、故障切换记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-01 Control Route",
      "网站接口ID": "dc-v12-0005",
      "网页公开摘要": "公开说明为什么数据中心冷源群控倾向采用PLC高可用架构，而不是普通DDC楼控。"
    },
    {
      "编号": "V12-0006",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "PLC与DDC比选",
      "对象层级": "方案级",
      "设备/配件/资料项": "PLC/DDC比选-定位场景",
      "主要功能需求": "为数据中心冷源群控选择适合高可靠、可扩展、可快速响应的控制平台。",
      "推荐技术路线/规格": "高可靠、高安全工业控制场景",
      "关键技术参数/控制指标": "PLC方案：高可靠、高安全工业控制场景；DDC替代：民用楼宇控制场景",
      "为什么选此路线/规格（数据逻辑）": "数据中心冷源是IT连续运行的基础设施，不宜按普通楼宇舒适性空调思路设计。",
      "为什么不选替代方案": "普通楼控经济但可靠性边界、冗余能力和故障自保持能力不足。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、点位规模、控制刷新要求、冗余等级、停机损失、扩展年限",
      "计算/校核公式": "综合评分 = 可靠性权重×冗余能力 + 扩展性权重×I/O容量 + 响应权重×刷新速度 - 成本权重×造价差",
      "示例需求值": "7×24h连续供冷；I/O点数需按设备全量接入预留",
      "示例选型能力值": "PLC满足工业冗余与扩展",
      "裕度%": "定性优选",
      "主要风险": "选型只看初始成本，导致后期点位不足、网络单点、控制器故障扩大。",
      "控制措施": "建立PLC/DDC比选表；把成本、故障域、点位容量、响应速度和维护能力一并评分。",
      "验收/证据资料": "方案比选表、控制系统架构图、PLC配置清单、点表统计、FAT/SAT报告。",
      "运维/交付资料": "PLC程序备份、版本记录、网络拓扑、I/O点表、故障切换记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-01 Control Route",
      "网站接口ID": "dc-v12-0006",
      "网页公开摘要": "公开说明为什么数据中心冷源群控倾向采用PLC高可用架构，而不是普通DDC楼控。"
    },
    {
      "编号": "V12-0007",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "PLC与DDC比选",
      "对象层级": "方案级",
      "设备/配件/资料项": "PLC/DDC比选-投资成本",
      "主要功能需求": "为数据中心冷源群控选择适合高可靠、可扩展、可快速响应的控制平台。",
      "推荐技术路线/规格": "整体造价约高5%~10%",
      "关键技术参数/控制指标": "PLC方案：整体造价约高5%~10%；DDC替代：初始成本适中，后期扩展可能更高",
      "为什么选此路线/规格（数据逻辑）": "对数据中心而言，冷源停机损失远高于控制系统差价；前期增加投资换取可靠性和可扩展性。",
      "为什么不选替代方案": "只看CAPEX会低估停机风险、改造成本和后期扩展成本。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、点位规模、控制刷新要求、冗余等级、停机损失、扩展年限",
      "计算/校核公式": "综合评分 = 可靠性权重×冗余能力 + 扩展性权重×I/O容量 + 响应权重×刷新速度 - 成本权重×造价差",
      "示例需求值": "7×24h连续供冷；I/O点数需按设备全量接入预留",
      "示例选型能力值": "PLC满足工业冗余与扩展",
      "裕度%": "定性优选",
      "主要风险": "选型只看初始成本，导致后期点位不足、网络单点、控制器故障扩大。",
      "控制措施": "建立PLC/DDC比选表；把成本、故障域、点位容量、响应速度和维护能力一并评分。",
      "验收/证据资料": "方案比选表、控制系统架构图、PLC配置清单、点表统计、FAT/SAT报告。",
      "运维/交付资料": "PLC程序备份、版本记录、网络拓扑、I/O点表、故障切换记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-01 Control Route",
      "网站接口ID": "dc-v12-0007",
      "网页公开摘要": "公开说明为什么数据中心冷源群控倾向采用PLC高可用架构，而不是普通DDC楼控。"
    },
    {
      "编号": "V12-0008",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "项目案例与设备参数",
      "对象层级": "参数级",
      "设备/配件/资料项": "冷源系统项目规模",
      "主要功能需求": "把冷源设备配置、数量、功率和控制需求转化为可计算、可验收、可扩展的数据字段。",
      "推荐技术路线/规格": "水冷冷冻水系统 + 4套制冷单元 + PLC高可用群控",
      "关键技术参数/控制指标": "机房建筑面积约27,200㎡",
      "为什么选此路线/规格（数据逻辑）": "以中大型数据中心机房为对象，冷源系统需要保障7×24h连续供冷。",
      "为什么不选替代方案": "面积不是设备选型唯一依据，必须进一步结合IT负荷、冷负荷、水温工况、冗余等级和运行策略。",
      "是否需要计算": "是",
      "计算输入参数": "建筑面积、IT负荷、冷负荷、机组功率、泵功率、塔功率、冗余等级、运行小时",
      "计算/校核公式": "设备总功率 = Σ(设备数量×单台功率)；冷量/流量/能耗需结合工况进一步计算",
      "示例需求值": "中大型机房连续供冷",
      "示例选型能力值": "机房建筑面积约27,200㎡",
      "裕度%": "需进一步校核",
      "主要风险": "只录设备名称不录数量、功率和控制点，后续无法做计算和网站数据化。",
      "控制措施": "在主表中设置数量、功率、控制点、访问等级、计算入口字段。",
      "验收/证据资料": "设备清单、铭牌、设计说明、控制点表、调试报告。",
      "运维/交付资料": "设备台账、维护计划、趋势数据、能耗报表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-02 Case Parameters",
      "网站接口ID": "dc-v12-0008",
      "网页公开摘要": "公开展示冷源系统项目规模的脱敏配置逻辑和后续计算入口。"
    },
    {
      "编号": "V12-0009",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "项目案例与设备参数",
      "对象层级": "参数级",
      "设备/配件/资料项": "制冷单元数量",
      "主要功能需求": "把冷源设备配置、数量、功率和控制需求转化为可计算、可验收、可扩展的数据字段。",
      "推荐技术路线/规格": "水冷冷冻水系统 + 4套制冷单元 + PLC高可用群控",
      "关键技术参数/控制指标": "4套制冷单元",
      "为什么选此路线/规格（数据逻辑）": "4套制冷单元便于做台数控制、轮换运行、检修隔离和部分负荷能效优化。",
      "为什么不选替代方案": "少量大机组会增加单台故障影响；过多小机组增加控制复杂度和占地成本。",
      "是否需要计算": "是",
      "计算输入参数": "建筑面积、IT负荷、冷负荷、机组功率、泵功率、塔功率、冗余等级、运行小时",
      "计算/校核公式": "设备总功率 = Σ(设备数量×单台功率)；冷量/流量/能耗需结合工况进一步计算",
      "示例需求值": "中大型机房连续供冷",
      "示例选型能力值": "4套制冷单元",
      "裕度%": "需进一步校核",
      "主要风险": "只录设备名称不录数量、功率和控制点，后续无法做计算和网站数据化。",
      "控制措施": "在主表中设置数量、功率、控制点、访问等级、计算入口字段。",
      "验收/证据资料": "设备清单、铭牌、设计说明、控制点表、调试报告。",
      "运维/交付资料": "设备台账、维护计划、趋势数据、能耗报表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-02 Case Parameters",
      "网站接口ID": "dc-v12-0009",
      "网页公开摘要": "公开展示制冷单元数量的脱敏配置逻辑和后续计算入口。"
    },
    {
      "编号": "V12-0010",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "项目案例与设备参数",
      "对象层级": "参数级",
      "设备/配件/资料项": "冷水主机",
      "主要功能需求": "把冷源设备配置、数量、功率和控制需求转化为可计算、可验收、可扩展的数据字段。",
      "推荐技术路线/规格": "水冷冷冻水系统 + 4套制冷单元 + PLC高可用群控",
      "关键技术参数/控制指标": "4台；变频；单台功率约1062kW",
      "为什么选此路线/规格（数据逻辑）": "变频主机适合部分负荷调节，配合PLC台数控制和泵塔联动降低能耗。",
      "为什么不选替代方案": "定频主机初投资可能低，但部分负荷工况能效差，群控节能空间小。",
      "是否需要计算": "是",
      "计算输入参数": "建筑面积、IT负荷、冷负荷、机组功率、泵功率、塔功率、冗余等级、运行小时",
      "计算/校核公式": "设备总功率 = Σ(设备数量×单台功率)；冷量/流量/能耗需结合工况进一步计算",
      "示例需求值": "中大型机房连续供冷",
      "示例选型能力值": "4台；变频；单台功率约1062kW",
      "裕度%": "需进一步校核",
      "主要风险": "只录设备名称不录数量、功率和控制点，后续无法做计算和网站数据化。",
      "控制措施": "在主表中设置数量、功率、控制点、访问等级、计算入口字段。",
      "验收/证据资料": "设备清单、铭牌、设计说明、控制点表、调试报告。",
      "运维/交付资料": "设备台账、维护计划、趋势数据、能耗报表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-02 Case Parameters",
      "网站接口ID": "dc-v12-0010",
      "网页公开摘要": "公开展示冷水主机的脱敏配置逻辑和后续计算入口。"
    },
    {
      "编号": "V12-0011",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "项目案例与设备参数",
      "对象层级": "参数级",
      "设备/配件/资料项": "冷冻一次泵",
      "主要功能需求": "把冷源设备配置、数量、功率和控制需求转化为可计算、可验收、可扩展的数据字段。",
      "推荐技术路线/规格": "水冷冷冻水系统 + 4套制冷单元 + PLC高可用群控",
      "关键技术参数/控制指标": "4台；变频；单台功率约132kW",
      "为什么选此路线/规格（数据逻辑）": "一次泵负责主机侧流量保障，变频便于按主机运行状态和流量需求调节。",
      "为什么不选替代方案": "定频泵难以适配变负荷运行，易造成旁通或能耗浪费。",
      "是否需要计算": "是",
      "计算输入参数": "建筑面积、IT负荷、冷负荷、机组功率、泵功率、塔功率、冗余等级、运行小时",
      "计算/校核公式": "设备总功率 = Σ(设备数量×单台功率)；冷量/流量/能耗需结合工况进一步计算",
      "示例需求值": "中大型机房连续供冷",
      "示例选型能力值": "4台；变频；单台功率约132kW",
      "裕度%": "需进一步校核",
      "主要风险": "只录设备名称不录数量、功率和控制点，后续无法做计算和网站数据化。",
      "控制措施": "在主表中设置数量、功率、控制点、访问等级、计算入口字段。",
      "验收/证据资料": "设备清单、铭牌、设计说明、控制点表、调试报告。",
      "运维/交付资料": "设备台账、维护计划、趋势数据、能耗报表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-02 Case Parameters",
      "网站接口ID": "dc-v12-0011",
      "网页公开摘要": "公开展示冷冻一次泵的脱敏配置逻辑和后续计算入口。"
    },
    {
      "编号": "V12-0012",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "项目案例与设备参数",
      "对象层级": "参数级",
      "设备/配件/资料项": "冷冻二次泵",
      "主要功能需求": "把冷源设备配置、数量、功率和控制需求转化为可计算、可验收、可扩展的数据字段。",
      "推荐技术路线/规格": "水冷冷冻水系统 + 4套制冷单元 + PLC高可用群控",
      "关键技术参数/控制指标": "4台；变频；单台功率约132kW",
      "为什么选此路线/规格（数据逻辑）": "二次泵负责末端侧压差和流量供给，变频控制适合按压差/温差变化调节。",
      "为什么不选替代方案": "无二次泵或定频二次泵会削弱末端适配和节能控制能力。",
      "是否需要计算": "是",
      "计算输入参数": "建筑面积、IT负荷、冷负荷、机组功率、泵功率、塔功率、冗余等级、运行小时",
      "计算/校核公式": "设备总功率 = Σ(设备数量×单台功率)；冷量/流量/能耗需结合工况进一步计算",
      "示例需求值": "中大型机房连续供冷",
      "示例选型能力值": "4台；变频；单台功率约132kW",
      "裕度%": "需进一步校核",
      "主要风险": "只录设备名称不录数量、功率和控制点，后续无法做计算和网站数据化。",
      "控制措施": "在主表中设置数量、功率、控制点、访问等级、计算入口字段。",
      "验收/证据资料": "设备清单、铭牌、设计说明、控制点表、调试报告。",
      "运维/交付资料": "设备台账、维护计划、趋势数据、能耗报表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-02 Case Parameters",
      "网站接口ID": "dc-v12-0012",
      "网页公开摘要": "公开展示冷冻二次泵的脱敏配置逻辑和后续计算入口。"
    },
    {
      "编号": "V12-0013",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "项目案例与设备参数",
      "对象层级": "参数级",
      "设备/配件/资料项": "冷却泵",
      "主要功能需求": "把冷源设备配置、数量、功率和控制需求转化为可计算、可验收、可扩展的数据字段。",
      "推荐技术路线/规格": "水冷冷冻水系统 + 4套制冷单元 + PLC高可用群控",
      "关键技术参数/控制指标": "4台；变频；单台功率约200kW",
      "为什么选此路线/规格（数据逻辑）": "冷却泵与冷却塔、主机冷凝器联动，变频可按冷却水温差和主机负荷调整。",
      "为什么不选替代方案": "定频运行导致低负荷时能耗高；控制不当会影响冷凝温度和主机效率。",
      "是否需要计算": "是",
      "计算输入参数": "建筑面积、IT负荷、冷负荷、机组功率、泵功率、塔功率、冗余等级、运行小时",
      "计算/校核公式": "设备总功率 = Σ(设备数量×单台功率)；冷量/流量/能耗需结合工况进一步计算",
      "示例需求值": "中大型机房连续供冷",
      "示例选型能力值": "4台；变频；单台功率约200kW",
      "裕度%": "需进一步校核",
      "主要风险": "只录设备名称不录数量、功率和控制点，后续无法做计算和网站数据化。",
      "控制措施": "在主表中设置数量、功率、控制点、访问等级、计算入口字段。",
      "验收/证据资料": "设备清单、铭牌、设计说明、控制点表、调试报告。",
      "运维/交付资料": "设备台账、维护计划、趋势数据、能耗报表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-02 Case Parameters",
      "网站接口ID": "dc-v12-0013",
      "网页公开摘要": "公开展示冷却泵的脱敏配置逻辑和后续计算入口。"
    },
    {
      "编号": "V12-0014",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "项目案例与设备参数",
      "对象层级": "参数级",
      "设备/配件/资料项": "冷却塔",
      "主要功能需求": "把冷源设备配置、数量、功率和控制需求转化为可计算、可验收、可扩展的数据字段。",
      "推荐技术路线/规格": "水冷冷冻水系统 + 4套制冷单元 + PLC高可用群控",
      "关键技术参数/控制指标": "4台；变频；单台功率约100kW",
      "为什么选此路线/规格（数据逻辑）": "冷却塔风机变频可利用室外湿球温度变化，降低冷凝温度并优化主机能效。",
      "为什么不选替代方案": "单纯启停控制调节粗糙，易造成水温波动和风机能耗浪费。",
      "是否需要计算": "是",
      "计算输入参数": "建筑面积、IT负荷、冷负荷、机组功率、泵功率、塔功率、冗余等级、运行小时",
      "计算/校核公式": "设备总功率 = Σ(设备数量×单台功率)；冷量/流量/能耗需结合工况进一步计算",
      "示例需求值": "中大型机房连续供冷",
      "示例选型能力值": "4台；变频；单台功率约100kW",
      "裕度%": "需进一步校核",
      "主要风险": "只录设备名称不录数量、功率和控制点，后续无法做计算和网站数据化。",
      "控制措施": "在主表中设置数量、功率、控制点、访问等级、计算入口字段。",
      "验收/证据资料": "设备清单、铭牌、设计说明、控制点表、调试报告。",
      "运维/交付资料": "设备台账、维护计划、趋势数据、能耗报表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-02 Case Parameters",
      "网站接口ID": "dc-v12-0014",
      "网页公开摘要": "公开展示冷却塔的脱敏配置逻辑和后续计算入口。"
    },
    {
      "编号": "V12-0015",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "项目案例与设备参数",
      "对象层级": "参数级",
      "设备/配件/资料项": "PLC控制器",
      "主要功能需求": "把冷源设备配置、数量、功率和控制需求转化为可计算、可验收、可扩展的数据字段。",
      "推荐技术路线/规格": "水冷冷冻水系统 + 4套制冷单元 + PLC高可用群控",
      "关键技术参数/控制指标": "Siemens S7-1515R或同等级双CPU热备PLC",
      "为什么选此路线/规格（数据逻辑）": "双CPU热备适合高可靠工业场景；控制器故障时可快速切换，减少冷源中断风险。",
      "为什么不选替代方案": "单CPU控制器成本低但存在控制核心单点故障。",
      "是否需要计算": "是",
      "计算输入参数": "建筑面积、IT负荷、冷负荷、机组功率、泵功率、塔功率、冗余等级、运行小时",
      "计算/校核公式": "设备总功率 = Σ(设备数量×单台功率)；冷量/流量/能耗需结合工况进一步计算",
      "示例需求值": "中大型机房连续供冷",
      "示例选型能力值": "Siemens S7-1515R或同等级双CPU热备PLC",
      "裕度%": "需进一步校核",
      "主要风险": "只录设备名称不录数量、功率和控制点，后续无法做计算和网站数据化。",
      "控制措施": "在主表中设置数量、功率、控制点、访问等级、计算入口字段。",
      "验收/证据资料": "设备清单、铭牌、设计说明、控制点表、调试报告。",
      "运维/交付资料": "设备台账、维护计划、趋势数据、能耗报表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-02 Case Parameters",
      "网站接口ID": "dc-v12-0015",
      "网页公开摘要": "公开展示PLC控制器的脱敏配置逻辑和后续计算入口。"
    },
    {
      "编号": "V12-0016",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "项目案例与设备参数",
      "对象层级": "参数级",
      "设备/配件/资料项": "全量监控点位",
      "主要功能需求": "把冷源设备配置、数量、功率和控制需求转化为可计算、可验收、可扩展的数据字段。",
      "推荐技术路线/规格": "水冷冷冻水系统 + 4套制冷单元 + PLC高可用群控",
      "关键技术参数/控制指标": "温度、压力、流量、电源、状态、报警、频率、反馈全量接入",
      "为什么选此路线/规格（数据逻辑）": "全量点位便于趋势分析、报警诊断、能效优化和AI节能接口。",
      "为什么不选替代方案": "只接关键点会降低运维可视性，后期节能算法和故障诊断缺少数据基础。",
      "是否需要计算": "是",
      "计算输入参数": "建筑面积、IT负荷、冷负荷、机组功率、泵功率、塔功率、冗余等级、运行小时",
      "计算/校核公式": "设备总功率 = Σ(设备数量×单台功率)；冷量/流量/能耗需结合工况进一步计算",
      "示例需求值": "中大型机房连续供冷",
      "示例选型能力值": "温度、压力、流量、电源、状态、报警、频率、反馈全量接入",
      "裕度%": "需进一步校核",
      "主要风险": "只录设备名称不录数量、功率和控制点，后续无法做计算和网站数据化。",
      "控制措施": "在主表中设置数量、功率、控制点、访问等级、计算入口字段。",
      "验收/证据资料": "设备清单、铭牌、设计说明、控制点表、调试报告。",
      "运维/交付资料": "设备台账、维护计划、趋势数据、能耗报表。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-02 Case Parameters",
      "网站接口ID": "dc-v12-0016",
      "网页公开摘要": "公开展示全量监控点位的脱敏配置逻辑和后续计算入口。"
    },
    {
      "编号": "V12-0017",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "项目案例与设备参数",
      "对象层级": "参数级",
      "设备/配件/资料项": "设备品牌字段",
      "主要功能需求": "把冷源设备配置、数量、功率和控制需求转化为可计算、可验收、可扩展的数据字段。",
      "推荐技术路线/规格": "水冷冷冻水系统 + 4套制冷单元 + PLC高可用群控",
      "关键技术参数/控制指标": "品牌/型号字段受限保存",
      "为什么选此路线/规格（数据逻辑）": "公开表保留参数类别和选型逻辑；品牌型号、报价、白名单属于受限数据。",
      "为什么不选替代方案": "公开品牌型号可能暴露客户项目与供应链敏感信息。",
      "是否需要计算": "是",
      "计算输入参数": "建筑面积、IT负荷、冷负荷、机组功率、泵功率、塔功率、冗余等级、运行小时",
      "计算/校核公式": "设备总功率 = Σ(设备数量×单台功率)；冷量/流量/能耗需结合工况进一步计算",
      "示例需求值": "中大型机房连续供冷",
      "示例选型能力值": "品牌/型号字段受限保存",
      "裕度%": "需进一步校核",
      "主要风险": "只录设备名称不录数量、功率和控制点，后续无法做计算和网站数据化。",
      "控制措施": "在主表中设置数量、功率、控制点、访问等级、计算入口字段。",
      "验收/证据资料": "设备清单、铭牌、设计说明、控制点表、调试报告。",
      "运维/交付资料": "设备台账、维护计划、趋势数据、能耗报表。",
      "访问等级": "Restricted",
      "受限资料包": "DC-PLC-02 Case Parameters",
      "网站接口ID": "dc-v12-0017",
      "网页公开摘要": "公开展示设备品牌字段的脱敏配置逻辑和后续计算入口。"
    },
    {
      "编号": "V12-0018",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "冗余架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "系统主控冗余",
      "主要功能需求": "消除冷源控制系统的主控、网络、服务器、通讯、供电单点故障。",
      "推荐技术路线/规格": "双CPU热备 + 管理服务器双机 + 环网 + 双电源 + 安全隔离",
      "关键技术参数/控制指标": "双CPU热备；同步运行数据；主故障时备用接管",
      "为什么选此路线/规格（数据逻辑）": "控制逻辑运算和存储依赖CPU，双CPU是降低主控单点故障的核心。",
      "为什么不选替代方案": "单CPU无法覆盖控制器故障；冷源群控可能进入人工或失控状态。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、交换机数量、IO子站数量、链路数量、故障恢复时间、网络端口数量",
      "计算/校核公式": "冗余校核：任一单点故障时，关键控制和监控路径仍至少保留1条有效路径",
      "示例需求值": "单点故障不影响冷源安全运行",
      "示例选型能力值": "单故障可降级运行或无扰切换",
      "裕度%": "满足冗余原则",
      "主要风险": "冗余链路设计但未测试，实际故障时无法切换。",
      "控制措施": "设计阶段做故障域分析；调试阶段做CPU切换、断网、断电和服务器切换测试。",
      "验收/证据资料": "网络拓扑、冗余测试记录、CPU热备切换记录、断链恢复记录、服务器切换记录。",
      "运维/交付资料": "年度冗余切换演练、网络端口台账、程序版本备份。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-03 Redundancy",
      "网站接口ID": "dc-v12-0018",
      "网页公开摘要": "公开展示系统主控冗余的高可用设计逻辑，不公开原始拓扑图和IP规划。"
    },
    {
      "编号": "V12-0019",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "冗余架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "服务器冗余",
      "主要功能需求": "消除冷源控制系统的主控、网络、服务器、通讯、供电单点故障。",
      "推荐技术路线/规格": "双CPU热备 + 管理服务器双机 + 环网 + 双电源 + 安全隔离",
      "关键技术参数/控制指标": "双机热备；不同网段；任一服务器故障不影响上位机管理",
      "为什么选此路线/规格（数据逻辑）": "上位机不是直接控制核心，但关系到监视、报警、趋势和操作界面，需避免管理不可见。",
      "为什么不选替代方案": "单服务器故障会导致运维盲区，不能满足高可用监控要求。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、交换机数量、IO子站数量、链路数量、故障恢复时间、网络端口数量",
      "计算/校核公式": "冗余校核：任一单点故障时，关键控制和监控路径仍至少保留1条有效路径",
      "示例需求值": "单点故障不影响冷源安全运行",
      "示例选型能力值": "单故障可降级运行或无扰切换",
      "裕度%": "满足冗余原则",
      "主要风险": "冗余链路设计但未测试，实际故障时无法切换。",
      "控制措施": "设计阶段做故障域分析；调试阶段做CPU切换、断网、断电和服务器切换测试。",
      "验收/证据资料": "网络拓扑、冗余测试记录、CPU热备切换记录、断链恢复记录、服务器切换记录。",
      "运维/交付资料": "年度冗余切换演练、网络端口台账、程序版本备份。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-03 Redundancy",
      "网站接口ID": "dc-v12-0019",
      "网页公开摘要": "公开展示服务器冗余的高可用设计逻辑，不公开原始拓扑图和IP规划。"
    },
    {
      "编号": "V12-0020",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "冗余架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "工作站冗余",
      "主要功能需求": "消除冷源控制系统的主控、网络、服务器、通讯、供电单点故障。",
      "推荐技术路线/规格": "双CPU热备 + 管理服务器双机 + 环网 + 双电源 + 安全隔离",
      "关键技术参数/控制指标": "至少主/备操作路径；权限分级；历史记录可追溯",
      "为什么选此路线/规格（数据逻辑）": "运维人员需要本地与远程操作入口，避免单工作站故障导致无法操作。",
      "为什么不选替代方案": "单操作端口降低应急处置能力。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、交换机数量、IO子站数量、链路数量、故障恢复时间、网络端口数量",
      "计算/校核公式": "冗余校核：任一单点故障时，关键控制和监控路径仍至少保留1条有效路径",
      "示例需求值": "单点故障不影响冷源安全运行",
      "示例选型能力值": "单故障可降级运行或无扰切换",
      "裕度%": "满足冗余原则",
      "主要风险": "冗余链路设计但未测试，实际故障时无法切换。",
      "控制措施": "设计阶段做故障域分析；调试阶段做CPU切换、断网、断电和服务器切换测试。",
      "验收/证据资料": "网络拓扑、冗余测试记录、CPU热备切换记录、断链恢复记录、服务器切换记录。",
      "运维/交付资料": "年度冗余切换演练、网络端口台账、程序版本备份。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-03 Redundancy",
      "网站接口ID": "dc-v12-0020",
      "网页公开摘要": "公开展示工作站冗余的高可用设计逻辑，不公开原始拓扑图和IP规划。"
    },
    {
      "编号": "V12-0021",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "冗余架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "控制网络冗余",
      "主要功能需求": "消除冷源控制系统的主控、网络、服务器、通讯、供电单点故障。",
      "推荐技术路线/规格": "双CPU热备 + 管理服务器双机 + 环网 + 双电源 + 安全隔离",
      "关键技术参数/控制指标": "冗余核心交换；PLC北向网口分别接入不同交换机",
      "为什么选此路线/规格（数据逻辑）": "交换机故障不应切断PLC与服务器、工作站或第三方系统通讯。",
      "为什么不选替代方案": "单交换机架构会形成网络核心单点。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、交换机数量、IO子站数量、链路数量、故障恢复时间、网络端口数量",
      "计算/校核公式": "冗余校核：任一单点故障时，关键控制和监控路径仍至少保留1条有效路径",
      "示例需求值": "单点故障不影响冷源安全运行",
      "示例选型能力值": "单故障可降级运行或无扰切换",
      "裕度%": "满足冗余原则",
      "主要风险": "冗余链路设计但未测试，实际故障时无法切换。",
      "控制措施": "设计阶段做故障域分析；调试阶段做CPU切换、断网、断电和服务器切换测试。",
      "验收/证据资料": "网络拓扑、冗余测试记录、CPU热备切换记录、断链恢复记录、服务器切换记录。",
      "运维/交付资料": "年度冗余切换演练、网络端口台账、程序版本备份。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-03 Redundancy",
      "网站接口ID": "dc-v12-0021",
      "网页公开摘要": "公开展示控制网络冗余的高可用设计逻辑，不公开原始拓扑图和IP规划。"
    },
    {
      "编号": "V12-0022",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "冗余架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "IO网络冗余",
      "主要功能需求": "消除冷源控制系统的主控、网络、服务器、通讯、供电单点故障。",
      "推荐技术路线/规格": "双CPU热备 + 管理服务器双机 + 环网 + 双电源 + 安全隔离",
      "关键技术参数/控制指标": "环形链路；一边断链立即启用另一边链路",
      "为什么选此路线/规格（数据逻辑）": "冷源设备点位分散，环网可提高现场层通讯可靠性。",
      "为什么不选替代方案": "星型或单链路故障域大，维护中断风险高。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、交换机数量、IO子站数量、链路数量、故障恢复时间、网络端口数量",
      "计算/校核公式": "冗余校核：任一单点故障时，关键控制和监控路径仍至少保留1条有效路径",
      "示例需求值": "单点故障不影响冷源安全运行",
      "示例选型能力值": "单故障可降级运行或无扰切换",
      "裕度%": "满足冗余原则",
      "主要风险": "冗余链路设计但未测试，实际故障时无法切换。",
      "控制措施": "设计阶段做故障域分析；调试阶段做CPU切换、断网、断电和服务器切换测试。",
      "验收/证据资料": "网络拓扑、冗余测试记录、CPU热备切换记录、断链恢复记录、服务器切换记录。",
      "运维/交付资料": "年度冗余切换演练、网络端口台账、程序版本备份。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-03 Redundancy",
      "网站接口ID": "dc-v12-0022",
      "网页公开摘要": "公开展示IO网络冗余的高可用设计逻辑，不公开原始拓扑图和IP规划。"
    },
    {
      "编号": "V12-0023",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "冗余架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "同步链路",
      "主要功能需求": "消除冷源控制系统的主控、网络、服务器、通讯、供电单点故障。",
      "推荐技术路线/规格": "双CPU热备 + 管理服务器双机 + 环网 + 双电源 + 安全隔离",
      "关键技术参数/控制指标": "CPU间同步链路独立于普通通讯网络",
      "为什么选此路线/规格（数据逻辑）": "主备CPU需要同步运行数据和故障期状态，独立同步链路降低切换风险。",
      "为什么不选替代方案": "依赖普通网络同步会受网络拥塞或故障影响。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、交换机数量、IO子站数量、链路数量、故障恢复时间、网络端口数量",
      "计算/校核公式": "冗余校核：任一单点故障时，关键控制和监控路径仍至少保留1条有效路径",
      "示例需求值": "单点故障不影响冷源安全运行",
      "示例选型能力值": "单故障可降级运行或无扰切换",
      "裕度%": "满足冗余原则",
      "主要风险": "冗余链路设计但未测试，实际故障时无法切换。",
      "控制措施": "设计阶段做故障域分析；调试阶段做CPU切换、断网、断电和服务器切换测试。",
      "验收/证据资料": "网络拓扑、冗余测试记录、CPU热备切换记录、断链恢复记录、服务器切换记录。",
      "运维/交付资料": "年度冗余切换演练、网络端口台账、程序版本备份。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-03 Redundancy",
      "网站接口ID": "dc-v12-0023",
      "网页公开摘要": "公开展示同步链路的高可用设计逻辑，不公开原始拓扑图和IP规划。"
    },
    {
      "编号": "V12-0024",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "冗余架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "服务器冗余线缆",
      "主要功能需求": "消除冷源控制系统的主控、网络、服务器、通讯、供电单点故障。",
      "推荐技术路线/规格": "双CPU热备 + 管理服务器双机 + 环网 + 双电源 + 安全隔离",
      "关键技术参数/控制指标": "主备服务器数据同步、报警同步、历史数据库同步",
      "为什么选此路线/规格（数据逻辑）": "确保上位机故障切换后数据连续、趋势完整。",
      "为什么不选替代方案": "无同步会导致切换后数据缺口和运维追溯困难。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、交换机数量、IO子站数量、链路数量、故障恢复时间、网络端口数量",
      "计算/校核公式": "冗余校核：任一单点故障时，关键控制和监控路径仍至少保留1条有效路径",
      "示例需求值": "单点故障不影响冷源安全运行",
      "示例选型能力值": "单故障可降级运行或无扰切换",
      "裕度%": "满足冗余原则",
      "主要风险": "冗余链路设计但未测试，实际故障时无法切换。",
      "控制措施": "设计阶段做故障域分析；调试阶段做CPU切换、断网、断电和服务器切换测试。",
      "验收/证据资料": "网络拓扑、冗余测试记录、CPU热备切换记录、断链恢复记录、服务器切换记录。",
      "运维/交付资料": "年度冗余切换演练、网络端口台账、程序版本备份。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-03 Redundancy",
      "网站接口ID": "dc-v12-0024",
      "网页公开摘要": "公开展示服务器冗余线缆的高可用设计逻辑，不公开原始拓扑图和IP规划。"
    },
    {
      "编号": "V12-0025",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "冗余架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "屏蔽控制电缆",
      "主要功能需求": "消除冷源控制系统的主控、网络、服务器、通讯、供电单点故障。",
      "推荐技术路线/规格": "双CPU热备 + 管理服务器双机 + 环网 + 双电源 + 安全隔离",
      "关键技术参数/控制指标": "用于PLC、交换机、传感器、执行器信号传输",
      "为什么选此路线/规格（数据逻辑）": "屏蔽线降低电磁干扰，提高AI/AO和通讯稳定性。",
      "为什么不选替代方案": "普通非屏蔽线在强电环境易受干扰，导致误报警或控制波动。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、交换机数量、IO子站数量、链路数量、故障恢复时间、网络端口数量",
      "计算/校核公式": "冗余校核：任一单点故障时，关键控制和监控路径仍至少保留1条有效路径",
      "示例需求值": "单点故障不影响冷源安全运行",
      "示例选型能力值": "单故障可降级运行或无扰切换",
      "裕度%": "满足冗余原则",
      "主要风险": "冗余链路设计但未测试，实际故障时无法切换。",
      "控制措施": "设计阶段做故障域分析；调试阶段做CPU切换、断网、断电和服务器切换测试。",
      "验收/证据资料": "网络拓扑、冗余测试记录、CPU热备切换记录、断链恢复记录、服务器切换记录。",
      "运维/交付资料": "年度冗余切换演练、网络端口台账、程序版本备份。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-03 Redundancy",
      "网站接口ID": "dc-v12-0025",
      "网页公开摘要": "公开展示屏蔽控制电缆的高可用设计逻辑，不公开原始拓扑图和IP规划。"
    },
    {
      "编号": "V12-0026",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "冗余架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "多模玻璃光纤",
      "主要功能需求": "消除冷源控制系统的主控、网络、服务器、通讯、供电单点故障。",
      "推荐技术路线/规格": "双CPU热备 + 管理服务器双机 + 环网 + 双电源 + 安全隔离",
      "关键技术参数/控制指标": "用于核心交换、服务器、远距离子站通讯",
      "为什么选此路线/规格（数据逻辑）": "光纤抗干扰、距离长，适合机房和设备间控制骨干。",
      "为什么不选替代方案": "铜缆距离和抗干扰能力受限。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、交换机数量、IO子站数量、链路数量、故障恢复时间、网络端口数量",
      "计算/校核公式": "冗余校核：任一单点故障时，关键控制和监控路径仍至少保留1条有效路径",
      "示例需求值": "单点故障不影响冷源安全运行",
      "示例选型能力值": "单故障可降级运行或无扰切换",
      "裕度%": "满足冗余原则",
      "主要风险": "冗余链路设计但未测试，实际故障时无法切换。",
      "控制措施": "设计阶段做故障域分析；调试阶段做CPU切换、断网、断电和服务器切换测试。",
      "验收/证据资料": "网络拓扑、冗余测试记录、CPU热备切换记录、断链恢复记录、服务器切换记录。",
      "运维/交付资料": "年度冗余切换演练、网络端口台账、程序版本备份。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-03 Redundancy",
      "网站接口ID": "dc-v12-0026",
      "网页公开摘要": "公开展示多模玻璃光纤的高可用设计逻辑，不公开原始拓扑图和IP规划。"
    },
    {
      "编号": "V12-0027",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "冗余架构",
      "对象层级": "架构级",
      "设备/配件/资料项": "第三方系统接口",
      "主要功能需求": "消除冷源控制系统的主控、网络、服务器、通讯、供电单点故障。",
      "推荐技术路线/规格": "双CPU热备 + 管理服务器双机 + 环网 + 双电源 + 安全隔离",
      "关键技术参数/控制指标": "北向接口或数据转发，隔离控制网与管理网",
      "为什么选此路线/规格（数据逻辑）": "数据共享不应牺牲控制网安全，需通过网关/安全边界转发。",
      "为什么不选替代方案": "控制网直连业务网会增加网络安全风险。",
      "是否需要计算": "是",
      "计算输入参数": "CPU数量、交换机数量、IO子站数量、链路数量、故障恢复时间、网络端口数量",
      "计算/校核公式": "冗余校核：任一单点故障时，关键控制和监控路径仍至少保留1条有效路径",
      "示例需求值": "单点故障不影响冷源安全运行",
      "示例选型能力值": "单故障可降级运行或无扰切换",
      "裕度%": "满足冗余原则",
      "主要风险": "冗余链路设计但未测试，实际故障时无法切换。",
      "控制措施": "设计阶段做故障域分析；调试阶段做CPU切换、断网、断电和服务器切换测试。",
      "验收/证据资料": "网络拓扑、冗余测试记录、CPU热备切换记录、断链恢复记录、服务器切换记录。",
      "运维/交付资料": "年度冗余切换演练、网络端口台账、程序版本备份。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-03 Redundancy",
      "网站接口ID": "dc-v12-0027",
      "网页公开摘要": "公开展示第三方系统接口的高可用设计逻辑，不公开原始拓扑图和IP规划。"
    },
    {
      "编号": "V12-0028",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "供电与自保持",
      "对象层级": "设备/逻辑级",
      "设备/配件/资料项": "双路AC220V供电",
      "主要功能需求": "保证控制系统和关键执行器在信号、电源、重启等异常下保持安全可控。",
      "推荐技术路线/规格": "双电源 + 24V冗余 + STS + 设备自保持 + 状态反馈",
      "关键技术参数/控制指标": "A/B两路独立AC220V；至少一路来自不同断电源或UPS回路",
      "为什么选此路线/规格（数据逻辑）": "控制系统不能因单路电源故障丧失监控和控制能力。",
      "为什么不选替代方案": "单路电源会使控制系统成为冷源运行薄弱点。",
      "是否需要计算": "是",
      "计算输入参数": "负载功率、点位数量、执行器数量、电源路数、UPS时间、切换时间",
      "计算/校核公式": "电源容量 = Σ负载功率 × 1.25~1.5；关键执行器需校核单路故障下仍可操作",
      "示例需求值": "单电源故障不导致控制丧失",
      "示例选型能力值": "关键控制设备仍在线或保持状态",
      "裕度%": "满足安全保持",
      "主要风险": "供电设计粗糙导致控制系统单点故障；自保持逻辑缺失造成设备误停。",
      "控制措施": "建立供电拓扑、状态点表、自保持逻辑和异常工况测试清单。",
      "验收/证据资料": "供电系统图、断电测试记录、STS切换测试、24V电源容量计算、设备自保持测试记录。",
      "运维/交付资料": "电源巡检、UPS电池维护、阀门动作测试、程序版本记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Power Self-hold",
      "网站接口ID": "dc-v12-0028",
      "网页公开摘要": "公开展示双路AC220V供电如何降低冷源控制系统误停和单点故障风险。"
    },
    {
      "编号": "V12-0029",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "供电与自保持",
      "对象层级": "设备/逻辑级",
      "设备/配件/资料项": "24V冗余电源模块",
      "主要功能需求": "保证控制系统和关键执行器在信号、电源、重启等异常下保持安全可控。",
      "推荐技术路线/规格": "双电源 + 24V冗余 + STS + 设备自保持 + 状态反馈",
      "关键技术参数/控制指标": "AC220V输入；DC24V输出；1+1冗余或双模块供电",
      "为什么选此路线/规格（数据逻辑）": "大量传感器和IO依赖24V，电源模块故障会造成批量点位丢失。",
      "为什么不选替代方案": "单24V电源故障会导致误报警、阀门无反馈、传感器离线。",
      "是否需要计算": "是",
      "计算输入参数": "负载功率、点位数量、执行器数量、电源路数、UPS时间、切换时间",
      "计算/校核公式": "电源容量 = Σ负载功率 × 1.25~1.5；关键执行器需校核单路故障下仍可操作",
      "示例需求值": "单电源故障不导致控制丧失",
      "示例选型能力值": "关键控制设备仍在线或保持状态",
      "裕度%": "满足安全保持",
      "主要风险": "供电设计粗糙导致控制系统单点故障；自保持逻辑缺失造成设备误停。",
      "控制措施": "建立供电拓扑、状态点表、自保持逻辑和异常工况测试清单。",
      "验收/证据资料": "供电系统图、断电测试记录、STS切换测试、24V电源容量计算、设备自保持测试记录。",
      "运维/交付资料": "电源巡检、UPS电池维护、阀门动作测试、程序版本记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Power Self-hold",
      "网站接口ID": "dc-v12-0029",
      "网页公开摘要": "公开展示24V冗余电源模块如何降低冷源控制系统误停和单点故障风险。"
    },
    {
      "编号": "V12-0030",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "供电与自保持",
      "对象层级": "设备/逻辑级",
      "设备/配件/资料项": "24V开关电源",
      "主要功能需求": "保证控制系统和关键执行器在信号、电源、重启等异常下保持安全可控。",
      "推荐技术路线/规格": "双电源 + 24V冗余 + STS + 设备自保持 + 状态反馈",
      "关键技术参数/控制指标": "根据AI/DI传感器负载容量配置余量",
      "为什么选此路线/规格（数据逻辑）": "仪表电源需按点位数量和功耗计算，避免满载运行。",
      "为什么不选替代方案": "不计算电源容量可能导致电压跌落和通讯异常。",
      "是否需要计算": "是",
      "计算输入参数": "负载功率、点位数量、执行器数量、电源路数、UPS时间、切换时间",
      "计算/校核公式": "电源容量 = Σ负载功率 × 1.25~1.5；关键执行器需校核单路故障下仍可操作",
      "示例需求值": "单电源故障不导致控制丧失",
      "示例选型能力值": "关键控制设备仍在线或保持状态",
      "裕度%": "满足安全保持",
      "主要风险": "供电设计粗糙导致控制系统单点故障；自保持逻辑缺失造成设备误停。",
      "控制措施": "建立供电拓扑、状态点表、自保持逻辑和异常工况测试清单。",
      "验收/证据资料": "供电系统图、断电测试记录、STS切换测试、24V电源容量计算、设备自保持测试记录。",
      "运维/交付资料": "电源巡检、UPS电池维护、阀门动作测试、程序版本记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Power Self-hold",
      "网站接口ID": "dc-v12-0030",
      "网页公开摘要": "公开展示24V开关电源如何降低冷源控制系统误停和单点故障风险。"
    },
    {
      "编号": "V12-0031",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "供电与自保持",
      "对象层级": "设备/逻辑级",
      "设备/配件/资料项": "STS双电源切换装置",
      "主要功能需求": "保证控制系统和关键执行器在信号、电源、重启等异常下保持安全可控。",
      "推荐技术路线/规格": "双电源 + 24V冗余 + STS + 设备自保持 + 状态反馈",
      "关键技术参数/控制指标": "A/B路AC220V输入，快速切换到可用电源",
      "为什么选此路线/规格（数据逻辑）": "阀门执行器需要在单电源故障时保持可动作能力。",
      "为什么不选替代方案": "普通双电源手动切换不适合自动联锁和故障工况。",
      "是否需要计算": "是",
      "计算输入参数": "负载功率、点位数量、执行器数量、电源路数、UPS时间、切换时间",
      "计算/校核公式": "电源容量 = Σ负载功率 × 1.25~1.5；关键执行器需校核单路故障下仍可操作",
      "示例需求值": "单电源故障不导致控制丧失",
      "示例选型能力值": "关键控制设备仍在线或保持状态",
      "裕度%": "满足安全保持",
      "主要风险": "供电设计粗糙导致控制系统单点故障；自保持逻辑缺失造成设备误停。",
      "控制措施": "建立供电拓扑、状态点表、自保持逻辑和异常工况测试清单。",
      "验收/证据资料": "供电系统图、断电测试记录、STS切换测试、24V电源容量计算、设备自保持测试记录。",
      "运维/交付资料": "电源巡检、UPS电池维护、阀门动作测试、程序版本记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Power Self-hold",
      "网站接口ID": "dc-v12-0031",
      "网页公开摘要": "公开展示STS双电源切换装置如何降低冷源控制系统误停和单点故障风险。"
    },
    {
      "编号": "V12-0032",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "供电与自保持",
      "对象层级": "设备/逻辑级",
      "设备/配件/资料项": "失信自保持",
      "主要功能需求": "保证控制系统和关键执行器在信号、电源、重启等异常下保持安全可控。",
      "推荐技术路线/规格": "双电源 + 24V冗余 + STS + 设备自保持 + 状态反馈",
      "关键技术参数/控制指标": "启动后自动保持运行，只有收到停止命令才停机",
      "为什么选此路线/规格（数据逻辑）": "通讯或控制信号短时异常时，不应导致冷源设备误停。",
      "为什么不选替代方案": "无自保持会把信号瞬断扩大为设备停机。",
      "是否需要计算": "是",
      "计算输入参数": "负载功率、点位数量、执行器数量、电源路数、UPS时间、切换时间",
      "计算/校核公式": "电源容量 = Σ负载功率 × 1.25~1.5；关键执行器需校核单路故障下仍可操作",
      "示例需求值": "单电源故障不导致控制丧失",
      "示例选型能力值": "关键控制设备仍在线或保持状态",
      "裕度%": "满足安全保持",
      "主要风险": "供电设计粗糙导致控制系统单点故障；自保持逻辑缺失造成设备误停。",
      "控制措施": "建立供电拓扑、状态点表、自保持逻辑和异常工况测试清单。",
      "验收/证据资料": "供电系统图、断电测试记录、STS切换测试、24V电源容量计算、设备自保持测试记录。",
      "运维/交付资料": "电源巡检、UPS电池维护、阀门动作测试、程序版本记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Power Self-hold",
      "网站接口ID": "dc-v12-0032",
      "网页公开摘要": "公开展示失信自保持如何降低冷源控制系统误停和单点故障风险。"
    },
    {
      "编号": "V12-0033",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "供电与自保持",
      "对象层级": "设备/逻辑级",
      "设备/配件/资料项": "失电自保持",
      "主要功能需求": "保证控制系统和关键执行器在信号、电源、重启等异常下保持安全可控。",
      "推荐技术路线/规格": "双电源 + 24V冗余 + STS + 设备自保持 + 状态反馈",
      "关键技术参数/控制指标": "断电后保持断电前开度或状态",
      "为什么选此路线/规格（数据逻辑）": "控制电源故障时阀门不应自动回零导致水路突变。",
      "为什么不选替代方案": "断电复位型阀门可能引起水锤、断流或冷源异常。",
      "是否需要计算": "是",
      "计算输入参数": "负载功率、点位数量、执行器数量、电源路数、UPS时间、切换时间",
      "计算/校核公式": "电源容量 = Σ负载功率 × 1.25~1.5；关键执行器需校核单路故障下仍可操作",
      "示例需求值": "单电源故障不导致控制丧失",
      "示例选型能力值": "关键控制设备仍在线或保持状态",
      "裕度%": "满足安全保持",
      "主要风险": "供电设计粗糙导致控制系统单点故障；自保持逻辑缺失造成设备误停。",
      "控制措施": "建立供电拓扑、状态点表、自保持逻辑和异常工况测试清单。",
      "验收/证据资料": "供电系统图、断电测试记录、STS切换测试、24V电源容量计算、设备自保持测试记录。",
      "运维/交付资料": "电源巡检、UPS电池维护、阀门动作测试、程序版本记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Power Self-hold",
      "网站接口ID": "dc-v12-0033",
      "网页公开摘要": "公开展示失电自保持如何降低冷源控制系统误停和单点故障风险。"
    },
    {
      "编号": "V12-0034",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "供电与自保持",
      "对象层级": "设备/逻辑级",
      "设备/配件/资料项": "重启自保持",
      "主要功能需求": "保证控制系统和关键执行器在信号、电源、重启等异常下保持安全可控。",
      "推荐技术路线/规格": "双电源 + 24V冗余 + STS + 设备自保持 + 状态反馈",
      "关键技术参数/控制指标": "PLC重启后IO模块不自检复位；保留或读取现场状态",
      "为什么选此路线/规格（数据逻辑）": "PLC重启不应造成设备全部停机或阀门重启动作。",
      "为什么不选替代方案": "重启后全量初始化会造成误动作和运行中断。",
      "是否需要计算": "是",
      "计算输入参数": "负载功率、点位数量、执行器数量、电源路数、UPS时间、切换时间",
      "计算/校核公式": "电源容量 = Σ负载功率 × 1.25~1.5；关键执行器需校核单路故障下仍可操作",
      "示例需求值": "单电源故障不导致控制丧失",
      "示例选型能力值": "关键控制设备仍在线或保持状态",
      "裕度%": "满足安全保持",
      "主要风险": "供电设计粗糙导致控制系统单点故障；自保持逻辑缺失造成设备误停。",
      "控制措施": "建立供电拓扑、状态点表、自保持逻辑和异常工况测试清单。",
      "验收/证据资料": "供电系统图、断电测试记录、STS切换测试、24V电源容量计算、设备自保持测试记录。",
      "运维/交付资料": "电源巡检、UPS电池维护、阀门动作测试、程序版本记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Power Self-hold",
      "网站接口ID": "dc-v12-0034",
      "网页公开摘要": "公开展示重启自保持如何降低冷源控制系统误停和单点故障风险。"
    },
    {
      "编号": "V12-0035",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "供电与自保持",
      "对象层级": "设备/逻辑级",
      "设备/配件/资料项": "本地/远程切换",
      "主要功能需求": "保证控制系统和关键执行器在信号、电源、重启等异常下保持安全可控。",
      "推荐技术路线/规格": "双电源 + 24V冗余 + STS + 设备自保持 + 状态反馈",
      "关键技术参数/控制指标": "本地、远程状态反馈；远程控制需闭锁本地检修状态",
      "为什么选此路线/规格（数据逻辑）": "检修时必须防止远程误启动，运行时需掌握设备控制权属。",
      "为什么不选替代方案": "无本地远程状态会造成误操作和责任不清。",
      "是否需要计算": "是",
      "计算输入参数": "负载功率、点位数量、执行器数量、电源路数、UPS时间、切换时间",
      "计算/校核公式": "电源容量 = Σ负载功率 × 1.25~1.5；关键执行器需校核单路故障下仍可操作",
      "示例需求值": "单电源故障不导致控制丧失",
      "示例选型能力值": "关键控制设备仍在线或保持状态",
      "裕度%": "满足安全保持",
      "主要风险": "供电设计粗糙导致控制系统单点故障；自保持逻辑缺失造成设备误停。",
      "控制措施": "建立供电拓扑、状态点表、自保持逻辑和异常工况测试清单。",
      "验收/证据资料": "供电系统图、断电测试记录、STS切换测试、24V电源容量计算、设备自保持测试记录。",
      "运维/交付资料": "电源巡检、UPS电池维护、阀门动作测试、程序版本记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Power Self-hold",
      "网站接口ID": "dc-v12-0035",
      "网页公开摘要": "公开展示本地/远程切换如何降低冷源控制系统误停和单点故障风险。"
    },
    {
      "编号": "V12-0036",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "供电与自保持",
      "对象层级": "设备/逻辑级",
      "设备/配件/资料项": "电源状态监测",
      "主要功能需求": "保证控制系统和关键执行器在信号、电源、重启等异常下保持安全可控。",
      "推荐技术路线/规格": "双电源 + 24V冗余 + STS + 设备自保持 + 状态反馈",
      "关键技术参数/控制指标": "电源输入、断路器状态、过流、故障均接入监控",
      "为什么选此路线/规格（数据逻辑）": "电源异常是控制系统故障前兆，需提前报警。",
      "为什么不选替代方案": "只监控控制器状态，不监控电源，会丢失根因判断。",
      "是否需要计算": "是",
      "计算输入参数": "负载功率、点位数量、执行器数量、电源路数、UPS时间、切换时间",
      "计算/校核公式": "电源容量 = Σ负载功率 × 1.25~1.5；关键执行器需校核单路故障下仍可操作",
      "示例需求值": "单电源故障不导致控制丧失",
      "示例选型能力值": "关键控制设备仍在线或保持状态",
      "裕度%": "满足安全保持",
      "主要风险": "供电设计粗糙导致控制系统单点故障；自保持逻辑缺失造成设备误停。",
      "控制措施": "建立供电拓扑、状态点表、自保持逻辑和异常工况测试清单。",
      "验收/证据资料": "供电系统图、断电测试记录、STS切换测试、24V电源容量计算、设备自保持测试记录。",
      "运维/交付资料": "电源巡检、UPS电池维护、阀门动作测试、程序版本记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Power Self-hold",
      "网站接口ID": "dc-v12-0036",
      "网页公开摘要": "公开展示电源状态监测如何降低冷源控制系统误停和单点故障风险。"
    },
    {
      "编号": "V12-0037",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "供电与自保持",
      "对象层级": "设备/逻辑级",
      "设备/配件/资料项": "控制柜散热/环境",
      "主要功能需求": "保证控制系统和关键执行器在信号、电源、重启等异常下保持安全可控。",
      "推荐技术路线/规格": "双电源 + 24V冗余 + STS + 设备自保持 + 状态反馈",
      "关键技术参数/控制指标": "柜内温湿度、空调或风扇状态监测",
      "为什么选此路线/规格（数据逻辑）": "控制柜环境异常会导致PLC/交换机故障，需纳入点位。",
      "为什么不选替代方案": "只管被控设备不管控制柜自身，会形成隐性风险。",
      "是否需要计算": "是",
      "计算输入参数": "负载功率、点位数量、执行器数量、电源路数、UPS时间、切换时间",
      "计算/校核公式": "电源容量 = Σ负载功率 × 1.25~1.5；关键执行器需校核单路故障下仍可操作",
      "示例需求值": "单电源故障不导致控制丧失",
      "示例选型能力值": "关键控制设备仍在线或保持状态",
      "裕度%": "满足安全保持",
      "主要风险": "供电设计粗糙导致控制系统单点故障；自保持逻辑缺失造成设备误停。",
      "控制措施": "建立供电拓扑、状态点表、自保持逻辑和异常工况测试清单。",
      "验收/证据资料": "供电系统图、断电测试记录、STS切换测试、24V电源容量计算、设备自保持测试记录。",
      "运维/交付资料": "电源巡检、UPS电池维护、阀门动作测试、程序版本记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-04 Power Self-hold",
      "网站接口ID": "dc-v12-0037",
      "网页公开摘要": "公开展示控制柜散热/环境如何降低冷源控制系统误停和单点故障风险。"
    },
    {
      "编号": "V12-0038",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷水主机-启动控制",
      "主要功能需求": "将冷水主机的启动控制纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "启停命令输出",
      "为什么选此路线/规格（数据逻辑）": "控制主机按策略启停；需联锁水流、阀门状态、故障状态。",
      "为什么不选替代方案": "无独立DO或联锁条件不清会导致误启动或带故障启动。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0038",
      "网页公开摘要": "公开展示冷水主机启动控制的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0039",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷水主机-停止控制",
      "主要功能需求": "将冷水主机的停止控制纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "停机命令输出",
      "为什么选此路线/规格（数据逻辑）": "按停机顺序关闭主机，避免水系统未延时即停造成保护动作。",
      "为什么不选替代方案": "直接停电式停止不可作为正常控制策略。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0039",
      "网页公开摘要": "公开展示冷水主机停止控制的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0040",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷水主机-本地/远程状态",
      "主要功能需求": "将冷水主机的本地/远程状态纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "本地远程选择反馈",
      "为什么选此路线/规格（数据逻辑）": "确认控制权是否允许PLC远程控制，检修时防止远程误启。",
      "为什么不选替代方案": "无状态反馈容易误操作。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0040",
      "网页公开摘要": "公开展示冷水主机本地/远程状态的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0041",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷水主机-运行状态",
      "主要功能需求": "将冷水主机的运行状态纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "运行反馈",
      "为什么选此路线/规格（数据逻辑）": "确认主机实际运行，用于台数控制和报警判断。",
      "为什么不选替代方案": "只看命令不看反馈会形成假运行。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0041",
      "网页公开摘要": "公开展示冷水主机运行状态的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0042",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷水主机-故障报警",
      "主要功能需求": "将冷水主机的故障报警纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "故障信号",
      "为什么选此路线/规格（数据逻辑）": "故障时退出台数控制并触发备用策略。",
      "为什么不选替代方案": "无故障点会延误故障诊断。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0042",
      "网页公开摘要": "公开展示冷水主机故障报警的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0043",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷水主机-动力电源状态",
      "主要功能需求": "将冷水主机的动力电源状态纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "主电源状态",
      "为什么选此路线/规格（数据逻辑）": "判断主机失电原因，避免误判为设备故障。",
      "为什么不选替代方案": "不监控电源会导致根因不清。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0043",
      "网页公开摘要": "公开展示冷水主机动力电源状态的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0044",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷水主机-控制电源状态",
      "主要功能需求": "将冷水主机的控制电源状态纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "控制电源状态",
      "为什么选此路线/规格（数据逻辑）": "控制电源故障会影响主机响应和通讯。",
      "为什么不选替代方案": "只监控动力电源不足。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0044",
      "网页公开摘要": "公开展示冷水主机控制电源状态的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0045",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷水主机-通讯状态",
      "主要功能需求": "将冷水主机的通讯状态纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "RS485/Modbus/BACnet点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "参数读取与控制接口",
      "为什么选此路线/规格（数据逻辑）": "采集主机负载率、出入水温度、故障码、运行参数。",
      "为什么不选替代方案": "只用硬接点无法获得能效优化和故障诊断数据。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0045",
      "网页公开摘要": "公开展示冷水主机通讯状态的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0046",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷水主机-冷量输出",
      "主要功能需求": "将冷水主机的冷量输出纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "计算点点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "Q=C×m×ΔT",
      "为什么选此路线/规格（数据逻辑）": "用于能效分析和主机台数优化。",
      "为什么不选替代方案": "没有冷量计算无法判断制冷效率。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0046",
      "网页公开摘要": "公开展示冷水主机冷量输出的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0047",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷水主机-负载率",
      "主要功能需求": "将冷水主机的负载率纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "通讯/计算点点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "运行负载率%",
      "为什么选此路线/规格（数据逻辑）": "用于判断是否增开或减开主机。",
      "为什么不选替代方案": "仅按温度启停会造成频繁切换。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0047",
      "网页公开摘要": "公开展示冷水主机负载率的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0048",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷冻一次泵-启动控制",
      "主要功能需求": "将冷冻一次泵的启动控制纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "启停命令输出",
      "为什么选此路线/规格（数据逻辑）": "按主机运行配套启动，确保蒸发器流量。",
      "为什么不选替代方案": "无联锁会导致主机无流量运行风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0048",
      "网页公开摘要": "公开展示冷冻一次泵启动控制的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0049",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷冻一次泵-变频给定",
      "主要功能需求": "将冷冻一次泵的变频给定纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "4–20mA或通讯频率给定",
      "为什么选此路线/规格（数据逻辑）": "按流量/压差/主机需求调节泵速。",
      "为什么不选替代方案": "只启停无调速能耗高。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0049",
      "网页公开摘要": "公开展示冷冻一次泵变频给定的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0050",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷冻一次泵-频率反馈",
      "主要功能需求": "将冷冻一次泵的频率反馈纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AI/通讯点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "实际频率反馈",
      "为什么选此路线/规格（数据逻辑）": "校核VFD是否执行命令。",
      "为什么不选替代方案": "只有给定无反馈无法发现执行偏差。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0050",
      "网页公开摘要": "公开展示冷冻一次泵频率反馈的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0051",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷冻一次泵-运行状态",
      "主要功能需求": "将冷冻一次泵的运行状态纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "运行反馈",
      "为什么选此路线/规格（数据逻辑）": "确认泵运行，用于联锁主机。",
      "为什么不选替代方案": "无反馈会误判流量状态。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0051",
      "网页公开摘要": "公开展示冷冻一次泵运行状态的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0052",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷冻一次泵-故障报警",
      "主要功能需求": "将冷冻一次泵的故障报警纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "VFD或电机故障",
      "为什么选此路线/规格（数据逻辑）": "故障时切换备用泵并报警。",
      "为什么不选替代方案": "不接故障点会延误切换。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0052",
      "网页公开摘要": "公开展示冷冻一次泵故障报警的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0053",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷冻一次泵-电机绕组温度",
      "主要功能需求": "将冷冻一次泵的电机绕组温度纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AI/通讯点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "温升监测",
      "为什么选此路线/规格（数据逻辑）": "提前发现电机过热或负载异常。",
      "为什么不选替代方案": "无温度监测只等故障跳闸，预警不足。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0053",
      "网页公开摘要": "公开展示冷冻一次泵电机绕组温度的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0054",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷冻一次泵-变频器状态",
      "主要功能需求": "将冷冻一次泵的变频器状态纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI/通讯点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "运行/故障/电源状态",
      "为什么选此路线/规格（数据逻辑）": "确认VFD可用性和故障原因。",
      "为什么不选替代方案": "只监控泵状态无法定位变频器故障。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0054",
      "网页公开摘要": "公开展示冷冻一次泵变频器状态的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0055",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷冻二次泵-压差控制",
      "主要功能需求": "将冷冻二次泵的压差控制纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AI+AO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "压差采集+变频给定",
      "为什么选此路线/规格（数据逻辑）": "二次泵按末端压差调节，保证末端供冷。",
      "为什么不选替代方案": "定频或无压差反馈会造成末端不足或能耗浪费。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0055",
      "网页公开摘要": "公开展示冷冻二次泵压差控制的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0056",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷冻二次泵-备用切换",
      "主要功能需求": "将冷冻二次泵的备用切换纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "逻辑点点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "故障/低流量/压差不足切换",
      "为什么选此路线/规格（数据逻辑）": "保障末端供冷连续性。",
      "为什么不选替代方案": "无备用切换会扩大单泵故障影响。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0056",
      "网页公开摘要": "公开展示冷冻二次泵备用切换的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0057",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷冻二次泵-轮换运行",
      "主要功能需求": "将冷冻二次泵的轮换运行纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "逻辑点点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "按小时数或周期轮换",
      "为什么选此路线/规格（数据逻辑）": "均衡设备磨损，便于维护。",
      "为什么不选替代方案": "长期单台运行导致寿命不均。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0057",
      "网页公开摘要": "公开展示冷冻二次泵轮换运行的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0058",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷却泵-流量联锁",
      "主要功能需求": "将冷却泵的流量联锁纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AI/DI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "冷却水流量或流量开关",
      "为什么选此路线/规格（数据逻辑）": "主机运行前确认冷凝器侧流量。",
      "为什么不选替代方案": "无流量联锁会导致主机高压保护。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0058",
      "网页公开摘要": "公开展示冷却泵流量联锁的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0059",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷却泵-变频控制",
      "主要功能需求": "将冷却泵的变频控制纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "按冷凝温度/流量调节",
      "为什么选此路线/规格（数据逻辑）": "降低泵耗并稳定主机冷凝工况。",
      "为什么不选替代方案": "定频能耗高且调节粗糙。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0059",
      "网页公开摘要": "公开展示冷却泵变频控制的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0060",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷却泵-故障切换",
      "主要功能需求": "将冷却泵的故障切换纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI+逻辑点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "故障报警触发备用",
      "为什么选此路线/规格（数据逻辑）": "冷却侧故障需快速切换，避免主机停机。",
      "为什么不选替代方案": "无切换导致主机成组退出。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0060",
      "网页公开摘要": "公开展示冷却泵故障切换的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0061",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷却塔-风机启停",
      "主要功能需求": "将冷却塔的风机启停纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "塔风机启停命令",
      "为什么选此路线/规格（数据逻辑）": "根据冷却水出水温度和室外湿球温度启停。",
      "为什么不选替代方案": "人工或固定启停无法优化能效。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0061",
      "网页公开摘要": "公开展示冷却塔风机启停的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0062",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷却塔-风机变频",
      "主要功能需求": "将冷却塔的风机变频纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "4–20mA/通讯频率给定",
      "为什么选此路线/规格（数据逻辑）": "低负荷时降频节能，减少水温波动。",
      "为什么不选替代方案": "定频塔控制导致能耗和噪声较高。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0062",
      "网页公开摘要": "公开展示冷却塔风机变频的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0063",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷却塔-塔组控制",
      "主要功能需求": "将冷却塔的塔组控制纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "逻辑点点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "多塔按负荷和水温启停",
      "为什么选此路线/规格（数据逻辑）": "多塔均衡运行，提高换热效率。",
      "为什么不选替代方案": "单塔高负荷运行效率低。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0063",
      "网页公开摘要": "公开展示冷却塔塔组控制的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0064",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "冷却塔-低温防冻",
      "主要功能需求": "将冷却塔的低温防冻纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AI+逻辑点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "低温报警/阀门/旁通策略",
      "为什么选此路线/规格（数据逻辑）": "冬季或低湿球工况防止结冰。",
      "为什么不选替代方案": "缺少防冻逻辑存在设备损坏风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0064",
      "网页公开摘要": "公开展示冷却塔低温防冻的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0065",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "电动开关阀-开控制",
      "主要功能需求": "将电动开关阀的开控制纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "开阀命令",
      "为什么选此路线/规格（数据逻辑）": "实现水路切换和设备隔离。",
      "为什么不选替代方案": "手动阀无法满足自动联锁。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0065",
      "网页公开摘要": "公开展示电动开关阀开控制的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0066",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "电动开关阀-关控制",
      "主要功能需求": "将电动开关阀的关控制纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "关阀命令",
      "为什么选此路线/规格（数据逻辑）": "按顺序控制，防止误流和倒流。",
      "为什么不选替代方案": "只开不关的点位不完整。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0066",
      "网页公开摘要": "公开展示电动开关阀关控制的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0067",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "电动开关阀-全开反馈",
      "主要功能需求": "将电动开关阀的全开反馈纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "开到位反馈",
      "为什么选此路线/规格（数据逻辑）": "确认水路已打开后才允许设备启动。",
      "为什么不选替代方案": "无反馈会导致误判水路已通。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0067",
      "网页公开摘要": "公开展示电动开关阀全开反馈的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0068",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "电动开关阀-全关反馈",
      "主要功能需求": "将电动开关阀的全关反馈纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "DI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "关到位反馈",
      "为什么选此路线/规格（数据逻辑）": "隔离检修和防止串水。",
      "为什么不选替代方案": "无反馈会影响联锁判断。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0068",
      "网页公开摘要": "公开展示电动开关阀全关反馈的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0069",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "电动调节阀-开度给定",
      "主要功能需求": "将电动调节阀的开度给定纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AO点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "4–20mA开度命令",
      "为什么选此路线/规格（数据逻辑）": "实现连续调节，适合压差/温度控制。",
      "为什么不选替代方案": "DO脉冲控制精度低且不利于能效优化。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0069",
      "网页公开摘要": "公开展示电动调节阀开度给定的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0070",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "电动调节阀-开度反馈",
      "主要功能需求": "将电动调节阀的开度反馈纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "4–20mA开度反馈",
      "为什么选此路线/规格（数据逻辑）": "验证阀门实际开度与指令一致。",
      "为什么不选替代方案": "没有反馈无法发现卡涩或执行器故障。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0070",
      "网页公开摘要": "公开展示电动调节阀开度反馈的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0071",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "温度传感器-供回水温度",
      "主要功能需求": "将温度传感器的供回水温度纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "4–20mA/RTD",
      "为什么选此路线/规格（数据逻辑）": "用于ΔT计算、冷量计算、主机台数和报警。",
      "为什么不选替代方案": "只看主机通讯数据无法校核水系统真实工况。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0071",
      "网页公开摘要": "公开展示温度传感器供回水温度的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0072",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "压差传感器-末端压差",
      "主要功能需求": "将压差传感器的末端压差纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AI点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "4–20mA",
      "为什么选此路线/规格（数据逻辑）": "二次泵变频控制核心输入。",
      "为什么不选替代方案": "无压差反馈无法做末端供冷调节。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0072",
      "网页公开摘要": "公开展示压差传感器末端压差的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0073",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "流量计-冷冻水/冷却水流量",
      "主要功能需求": "将流量计的冷冻水/冷却水流量纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "AI/通讯点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "流量信号",
      "为什么选此路线/规格（数据逻辑）": "用于冷量计算、断流保护和能效分析。",
      "为什么不选替代方案": "无流量数据会导致冷量和异常诊断缺失。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0073",
      "网页公开摘要": "公开展示流量计冷冻水/冷却水流量的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0074",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "I/O点表",
      "对象层级": "点位级",
      "设备/配件/资料项": "电能表-主机/泵/塔电耗",
      "主要功能需求": "将电能表的主机/泵/塔电耗纳入PLC全量监控和控制，形成可联锁、可报警、可追溯的数据点。",
      "推荐技术路线/规格": "通讯点位接入PLC/远程IO；按设备自保持、联锁和报警策略配置",
      "关键技术参数/控制指标": "kWh/kW/功率因数",
      "为什么选此路线/规格（数据逻辑）": "用于能耗统计、PUE和节能分析。",
      "为什么不选替代方案": "无分项电耗无法定位节能空间。",
      "是否需要计算": "是",
      "计算输入参数": "设备数量、每台点位、备用点比例、I/O模块容量、线缆距离、信号类型",
      "计算/校核公式": "总点数 = Σ(设备数量×单台点位数)×(1+预留系数10%~20%)；模块数 = ROUNDUP(点数/单模块通道数,0)",
      "示例需求值": "按设备全量接入",
      "示例选型能力值": "可形成I/O点表与模块配置",
      "裕度%": "需点数计算",
      "主要风险": "点位遗漏导致联锁不完整、报警不准确、能效数据缺失。",
      "控制措施": "按设备—控制对象—信号类型—地址—电缆—端子—报警等级建立点表。",
      "验收/证据资料": "I/O点表、端子图、回路测试记录、单点测试记录、联锁测试记录。",
      "运维/交付资料": "点位台账、传感器校准记录、趋势曲线、报警历史。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-05 I/O Point List",
      "网站接口ID": "dc-v12-0074",
      "网页公开摘要": "公开展示电能表主机/泵/塔电耗的点位类别和控制价值；完整点表受限查看。"
    },
    {
      "编号": "V12-0075",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "冷源启动顺序",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "阀门开到位→泵启动→流量确认→主机启动→塔/冷却泵联动",
      "为什么选此路线/规格（数据逻辑）": "避免主机在无水流、阀门未到位或冷却侧未建立时启动。",
      "为什么不选替代方案": "直接启动主机会导致低流量、高压、联锁跳机。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0075",
      "网页公开摘要": "公开展示冷源启动顺序如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0076",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "冷源停机顺序",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "主机卸载→主机停机→延时泵运行→泵停→阀门关闭",
      "为什么选此路线/规格（数据逻辑）": "停机后延时带走余热，防止局部温升和保护动作。",
      "为什么不选替代方案": "同时停泵停机会引起设备保护或水系统冲击。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0076",
      "网页公开摘要": "公开展示冷源停机顺序如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0077",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "主机台数控制",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "按供回水温度、负载率、ΔT、运行时间和最小运行时间判断增减机",
      "为什么选此路线/规格（数据逻辑）": "兼顾负荷保障和避免频繁启停。",
      "为什么不选替代方案": "只按温度控制会造成频繁启停和能耗波动。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0077",
      "网页公开摘要": "公开展示主机台数控制如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0078",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "泵变频控制",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "二次泵按末端压差，一次/冷却泵按流量或主机需求调节",
      "为什么选此路线/规格（数据逻辑）": "按需供水降低泵耗，稳定工况。",
      "为什么不选替代方案": "固定频率运行能耗高，低负荷效率差。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0078",
      "网页公开摘要": "公开展示泵变频控制如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0079",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "冷却塔控制",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "按冷却水出水温度、室外湿球、主机负荷控制塔数和风机频率",
      "为什么选此路线/规格（数据逻辑）": "提高自然冷却或低湿球利用，降低冷凝温度。",
      "为什么不选替代方案": "简单启停调节导致水温波动大。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0079",
      "网页公开摘要": "公开展示冷却塔控制如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0080",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "故障切换逻辑",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "运行设备故障→退出队列→启动备用设备→确认运行反馈→报警记录",
      "为什么选此路线/规格（数据逻辑）": "把单设备故障限制在设备层面。",
      "为什么不选替代方案": "无自动切换会导致值班人员手动处理，响应慢。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0080",
      "网页公开摘要": "公开展示故障切换逻辑如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0081",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "低流量保护",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "流量低于阈值且持续一定时间→禁止主机启动/触发停机保护",
      "为什么选此路线/规格（数据逻辑）": "保护主机换热器和泵系统安全。",
      "为什么不选替代方案": "无持续时间判断可能误报；无保护可能损坏设备。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0081",
      "网页公开摘要": "公开展示低流量保护如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0082",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "防冻保护",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "低温报警→打开旁通/停止塔风机/调整阀门/启动防冻策略",
      "为什么选此路线/规格（数据逻辑）": "防止冷却塔、水管、换热器结冰。",
      "为什么不选替代方案": "只靠人工巡检无法覆盖夜间低温突变。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0082",
      "网页公开摘要": "公开展示防冻保护如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0083",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "水锤保护",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "阀门按顺序缓开缓关，泵停前后设置延时",
      "为什么选此路线/规格（数据逻辑）": "降低水力冲击对管道、阀门和主机的影响。",
      "为什么不选替代方案": "阀泵动作无序易造成水锤和管路损伤。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0083",
      "网页公开摘要": "公开展示水锤保护如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0084",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "通讯中断降级",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "通讯中断时保持设备状态，按本地自保持和安全阈值运行",
      "为什么选此路线/规格（数据逻辑）": "通讯异常不应导致设备无序停机。",
      "为什么不选替代方案": "通讯中断即停机会把网络故障扩大为冷源故障。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0084",
      "网页公开摘要": "公开展示通讯中断降级如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0085",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "AI节能预留",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "保留历史数据、趋势、运行参数接口，供AI优化建议使用",
      "为什么选此路线/规格（数据逻辑）": "在安全运行基础上挖掘节能潜力。",
      "为什么不选替代方案": "无历史数据和点位完整性，AI优化无数据基础。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0085",
      "网页公开摘要": "公开展示AI节能预留如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0086",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "报警分级逻辑",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "一级危急、二级严重、三级一般、四级提示",
      "为什么选此路线/规格（数据逻辑）": "把值班响应从‘看见报警’变成按优先级处置。",
      "为什么不选替代方案": "报警不分级会造成报警疲劳。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0086",
      "网页公开摘要": "公开展示报警分级逻辑如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0087",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "权限控制逻辑",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "查看、操作、强制、参数修改分级授权",
      "为什么选此路线/规格（数据逻辑）": "避免误操作和未授权参数修改。",
      "为什么不选替代方案": "全员同权限会增加安全风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0087",
      "网页公开摘要": "公开展示权限控制逻辑如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0088",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "手自动切换逻辑",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "自动运行、手动维护、远程控制状态明确互锁",
      "为什么选此路线/规格（数据逻辑）": "避免检修状态下远程误启。",
      "为什么不选替代方案": "无互锁导致人身和设备风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0088",
      "网页公开摘要": "公开展示手自动切换逻辑如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0089",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "控制逻辑矩阵",
      "对象层级": "逻辑级",
      "设备/配件/资料项": "恢复策略",
      "主要功能需求": "将冷源设备启停、联锁、保护、切换和节能逻辑固化为可测试的控制矩阵。",
      "推荐技术路线/规格": "PLC顺序控制 + 联锁保护 + 状态反馈 + 报警分级 + 事件记录",
      "关键技术参数/控制指标": "故障恢复后需人工确认或按策略逐步回归自动",
      "为什么选此路线/规格（数据逻辑）": "防止故障复归即自动投入造成二次冲击。",
      "为什么不选替代方案": "自动复归无确认可能带故障反复启停。",
      "是否需要计算": "是",
      "计算输入参数": "设备状态、阀门反馈、流量、温度、压差、故障信号、运行时间、最小启停间隔",
      "计算/校核公式": "逻辑校核 = 前置条件满足 AND 保护条件正常 AND 控制权允许 AND 反馈闭环",
      "示例需求值": "7×24h连续供冷",
      "示例选型能力值": "异常工况可降级运行",
      "裕度%": "按逻辑测试确认",
      "主要风险": "控制逻辑仅停留在文字说明，未转成可测试矩阵。",
      "控制措施": "建立控制逻辑矩阵；每条逻辑绑定输入点、输出点、条件、延时、报警和测试步骤。",
      "验收/证据资料": "控制逻辑图、PLC程序版本、联锁测试记录、FAT/SAT报告、报警记录。",
      "运维/交付资料": "程序备份、变更审批、年度逻辑复测。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-06 Control Logic",
      "网站接口ID": "dc-v12-0089",
      "网页公开摘要": "公开展示恢复策略如何保障冷源系统安全稳定运行。"
    },
    {
      "编号": "V12-0090",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "冷冻水供水温度高",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：High；触发条件：供水温度超过阈值",
      "为什么选此路线/规格（数据逻辑）": "提示冷量不足或主机/泵/阀控制异常",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "通知值班+启动增机/检查主机负载",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0090",
      "网页公开摘要": "公开展示冷冻水供水温度高的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0091",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "冷冻水回水温度异常",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：Medium；触发条件：回水温度超限或趋势异常",
      "为什么选此路线/规格（数据逻辑）": "判断负荷变化、旁通或末端异常",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "趋势分析+检查阀门/泵频率",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0091",
      "网页公开摘要": "公开展示冷冻水回水温度异常的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0092",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "冷冻水压差低",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：High；触发条件：末端压差低于设定",
      "为什么选此路线/规格（数据逻辑）": "末端供冷不足风险",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "提升二次泵频率或启动备用泵",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0092",
      "网页公开摘要": "公开展示冷冻水压差低的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0093",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "冷冻水流量低",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：Critical；触发条件：低流量持续超时",
      "为什么选此路线/规格（数据逻辑）": "主机保护和供冷中断风险",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "禁止主机启动/触发保护策略",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0093",
      "网页公开摘要": "公开展示冷冻水流量低的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0094",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "冷却水温度高",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：High；触发条件：冷却水出水温度高",
      "为什么选此路线/规格（数据逻辑）": "主机冷凝压力升高，能效下降或保护停机",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "增开塔/提高风机频率/检查冷却泵",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0094",
      "网页公开摘要": "公开展示冷却水温度高的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0095",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "主机故障",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：Critical；触发条件：冷水主机故障DI或通讯故障码",
      "为什么选此路线/规格（数据逻辑）": "制冷能力下降",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "退出故障主机并启动备用/报警",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0095",
      "网页公开摘要": "公开展示主机故障的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0096",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "一次泵故障",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：High；触发条件：VFD/电机/运行反馈异常",
      "为什么选此路线/规格（数据逻辑）": "主机流量不足",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "切换备用泵",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0096",
      "网页公开摘要": "公开展示一次泵故障的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0097",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "二次泵故障",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：High；触发条件：二次泵不可用",
      "为什么选此路线/规格（数据逻辑）": "末端压差不足",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "切换备用泵/降级运行",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0097",
      "网页公开摘要": "公开展示二次泵故障的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0098",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "冷却泵故障",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：High；触发条件：冷却泵不可用",
      "为什么选此路线/规格（数据逻辑）": "主机冷凝侧异常",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "切换备用泵",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0098",
      "网页公开摘要": "公开展示冷却泵故障的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0099",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "冷却塔风机故障",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：Medium；触发条件：风机故障或频率反馈异常",
      "为什么选此路线/规格（数据逻辑）": "散热能力下降",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "增开其他塔/检查VFD",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0099",
      "网页公开摘要": "公开展示冷却塔风机故障的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0100",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "电动阀未到位",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：High；触发条件：开/关命令后反馈未到位",
      "为什么选此路线/规格（数据逻辑）": "水路未建立或无法隔离",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "禁止相关设备启动/派工检查",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0100",
      "网页公开摘要": "公开展示电动阀未到位的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0101",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "传感器故障",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：Medium；触发条件：断线/超量程/漂移",
      "为什么选此路线/规格（数据逻辑）": "控制依据失真",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "切换备用点或进入安全策略",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0101",
      "网页公开摘要": "公开展示传感器故障的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0102",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "PLC CPU切换",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：High；触发条件：主备切换事件",
      "为什么选此路线/规格（数据逻辑）": "主控发生故障或维护切换",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "记录事件并核实控制连续性",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0102",
      "网页公开摘要": "公开展示PLC CPU切换的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0103",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "环网断链",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：Medium；触发条件：环网单边断开",
      "为什么选此路线/规格（数据逻辑）": "网络冗余受损",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "派工修复，保留另一边运行",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0103",
      "网页公开摘要": "公开展示环网断链的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0104",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "服务器故障",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：Medium；触发条件：主或备服务器离线",
      "为什么选此路线/规格（数据逻辑）": "上位机管理冗余下降",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "切换服务器/恢复数据同步",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0104",
      "网页公开摘要": "公开展示服务器故障的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0105",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "24V电源故障",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：High；触发条件：冗余电源某路故障",
      "为什么选此路线/规格（数据逻辑）": "大量I/O点可能受影响",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "切换电源并检修",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0105",
      "网页公开摘要": "公开展示24V电源故障的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0106",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "STS切换事件",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：Medium；触发条件：双电源切换动作",
      "为什么选此路线/规格（数据逻辑）": "电源质量或一路失电",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "检查输入电源和执行器状态",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0106",
      "网页公开摘要": "公开展示STS切换事件的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0107",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "通讯中断",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：High；触发条件：PLC与设备/VFD/主机通讯中断",
      "为什么选此路线/规格（数据逻辑）": "数据和控制受限",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "保持设备状态，触发降级策略",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0107",
      "网页公开摘要": "公开展示通讯中断的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0108",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "报警风暴",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：Medium；触发条件：单位时间报警过多",
      "为什么选此路线/规格（数据逻辑）": "可能存在系统性故障或阈值错误",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "启动应急分析和报警抑制策略",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0108",
      "网页公开摘要": "公开展示报警风暴的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0109",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "报警字典",
      "对象层级": "报警级",
      "设备/配件/资料项": "手动强制操作",
      "主要功能需求": "建立报警分级、原因定位、控制响应和运维处置闭环。",
      "推荐技术路线/规格": "报警分级+事件记录+响应策略+工单闭环",
      "关键技术参数/控制指标": "报警等级：Medium；触发条件：人工强制输出或解除联锁",
      "为什么选此路线/规格（数据逻辑）": "可能绕过保护逻辑",
      "为什么不选替代方案": "无报警分级会造成报警疲劳；无处置策略会让报警变成信息堆积。",
      "是否需要计算": "是",
      "计算输入参数": "报警阈值、持续时间、设备状态、趋势变化、响应时限、工单闭环时间",
      "计算/校核公式": "报警有效性 = 真实事件识别率 - 误报率；处置时效 = 确认时间 + 响应时间 + 恢复时间",
      "示例需求值": "报警可定位、可分级、可闭环",
      "示例选型能力值": "记录审批和恢复自动",
      "裕度%": "需运维数据校核",
      "主要风险": "报警阈值不合理导致误报/漏报；报警不分级导致关键报警被淹没。",
      "控制措施": "设置报警等级、确认机制、工单闭环、阈值复核和报警统计分析。",
      "验收/证据资料": "报警清单、报警测试记录、趋势曲线、工单闭环记录。",
      "运维/交付资料": "报警月报、误报分析、阈值调整记录。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-07 Alarm Dictionary",
      "网站接口ID": "dc-v12-0109",
      "网页公开摘要": "公开展示手动强制操作的报警控制思路；完整报警字典和阈值受限查看。"
    },
    {
      "编号": "V12-0110",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "冷量计算",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "C取水比热容约4.2×10^3J/(kg·℃)；m为质量流量；ΔT为温差",
      "为什么选此路线/规格（数据逻辑）": "计算系统实际供冷能力和主机效率",
      "为什么不选替代方案": "无冷量计算无法判断节能效果和供冷裕度。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "Q=C×m×ΔT",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0110",
      "网页公开摘要": "公开展示冷量计算的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0111",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "流量换算",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "水密度近似按1000kg/m³，工程需按水温修正",
      "为什么选此路线/规格（数据逻辑）": "把体积流量转为质量流量参与冷量计算",
      "为什么不选替代方案": "只看泵频率无法准确反映流量。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "m=ρ×V；V按流量计读数换算",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0111",
      "网页公开摘要": "公开展示流量换算的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0112",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "I/O总点数",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "预留系数一般10%~20%，关键系统可更高",
      "为什么选此路线/规格（数据逻辑）": "用于PLC模块、端子、线缆和柜体容量计算",
      "为什么不选替代方案": "没有点数统计会导致柜体和模块不足。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "N_total=Σ设备数量×单设备点数×(1+预留系数)",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0112",
      "网页公开摘要": "公开展示I/O总点数的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0113",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "DI模块数量",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "常见16/32通道需按实际模块选型",
      "为什么选此路线/规格（数据逻辑）": "避免DI点位不足并预留扩展",
      "为什么不选替代方案": "按经验配模块容易遗漏。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "N_DI_module=ROUNDUP(N_DI/单模块通道数,0)",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0113",
      "网页公开摘要": "公开展示DI模块数量的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0114",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "DO模块数量",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "需校核继电器容量和隔离方式",
      "为什么选此路线/规格（数据逻辑）": "确保输出点可控制执行器且可维护",
      "为什么不选替代方案": "DO容量不足导致中间继电器混乱。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "N_DO_module=ROUNDUP(N_DO/单模块通道数,0)",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0114",
      "网页公开摘要": "公开展示DO模块数量的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0115",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "AI模块数量",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "AI需按4–20mA、RTD、0–10V分类",
      "为什么选此路线/规格（数据逻辑）": "防止模拟量类型不匹配",
      "为什么不选替代方案": "AI类型混用会造成采集不准。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "N_AI_module=ROUNDUP(N_AI/单模块通道数,0)",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0115",
      "网页公开摘要": "公开展示AI模块数量的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0116",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "AO模块数量",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "AO常用于变频器频率和调节阀开度",
      "为什么选此路线/规格（数据逻辑）": "满足连续控制输出需求",
      "为什么不选替代方案": "用DO替代AO会降低调节精度。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "N_AO_module=ROUNDUP(N_AO/单模块通道数,0)",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0116",
      "网页公开摘要": "公开展示AO模块数量的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0117",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "网络端口数量",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "每台交换机需留20%~30%端口余量",
      "为什么选此路线/规格（数据逻辑）": "用于交换机端口和光模块配置",
      "为什么不选替代方案": "端口不足导致后期扩展困难。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "N_port=PLC/服务器/工作站/IO子站/上联/备用端口之和",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0117",
      "网页公开摘要": "公开展示网络端口数量的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0118",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "24V电源容量",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "安全系数建议1.25~1.5",
      "为什么选此路线/规格（数据逻辑）": "防止24V压降和过载",
      "为什么不选替代方案": "电源容量不足会引发批量点位异常。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "P_24V=Σ(传感器/模块/继电器功耗)×安全系数",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0118",
      "网页公开摘要": "公开展示24V电源容量的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0119",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "UPS备电时间",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "控制系统、服务器、网络设备按关键负载计",
      "为什么选此路线/规格（数据逻辑）": "保证控制系统在失电时持续监控",
      "为什么不选替代方案": "未计算备电时间会导致控制系统先于设备失效。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "T=电池可用能量/负载功率",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0119",
      "网页公开摘要": "公开展示UPS备电时间的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0120",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "冷源能耗",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "主机、泵、塔需分项统计",
      "为什么选此路线/规格（数据逻辑）": "用于能效分析和节能改造",
      "为什么不选替代方案": "只有总表计无法定位能耗来源。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "E=Σ设备功率×运行小时×负载率",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0120",
      "网页公开摘要": "公开展示冷源能耗的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0121",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "PUE影响",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "冷源能耗是PUE关键部分",
      "为什么选此路线/规格（数据逻辑）": "把控制优化与数据中心能效指标挂钩",
      "为什么不选替代方案": "没有分项数据难以解释PUE变化。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "PUE=(IT能耗+基础设施能耗)/IT能耗",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0121",
      "网页公开摘要": "公开展示PUE影响的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0122",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "主机台数判断",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "需加最小运行时间和防频繁启停逻辑",
      "为什么选此路线/规格（数据逻辑）": "保障冷量同时避免频繁启停",
      "为什么不选替代方案": "单一温度判断不稳。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "增机条件：负载率/供水温度/回水温度持续超过阈值",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0122",
      "网页公开摘要": "公开展示主机台数判断的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0123",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "泵频率控制",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "需设置上下限和斜坡",
      "为什么选此路线/规格（数据逻辑）": "稳定水系统并降低能耗",
      "为什么不选替代方案": "无上下限会引起振荡或保护。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "频率按压差或流量PID调节",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0123",
      "网页公开摘要": "公开展示泵频率控制的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0124",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "计算模型",
      "对象层级": "计算级",
      "设备/配件/资料项": "冷却塔优化",
      "主要功能需求": "把冷源控制从经验管理转成可量化、可校核、可优化的计算模型。",
      "推荐技术路线/规格": "公式化计算 + 实测数据校核 + 趋势分析 + 网站数据接口",
      "关键技术参数/控制指标": "低湿球条件可降低塔出水温度但需防结露/防冻",
      "为什么选此路线/规格（数据逻辑）": "优化主机效率和塔能耗平衡",
      "为什么不选替代方案": "盲目低水温可能增加塔耗或防冻风险。",
      "是否需要计算": "是",
      "计算输入参数": "设备功率、数量、流量、温度、压差、运行小时、点位数、模块通道数、备用系数",
      "计算/校核公式": "按冷却水温度、湿球温度和主机COP综合控制",
      "示例需求值": "需项目输入",
      "示例选型能力值": "计算结果用于选型/控制/验收",
      "裕度%": "按项目计算",
      "主要风险": "没有计算入口，数据库只能展示，不能支撑方案比选和后期优化。",
      "控制措施": "在主表中保留计算输入、公式、结果、裕度和后续计算字段。",
      "验收/证据资料": "计算书、趋势报表、点位统计表、模块配置表、能耗报表。",
      "运维/交付资料": "月度能耗分析、点位变更记录、计算模型版本。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-08 Calculation Model",
      "网站接口ID": "dc-v12-0124",
      "网页公开摘要": "公开展示冷却塔优化的计算逻辑；完整计算表和参数受限查看。"
    },
    {
      "编号": "V12-0125",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "FAT-控制柜工厂测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "柜内接线、模块上电、通讯、程序下载、单点模拟",
      "为什么选此路线/规格（数据逻辑）": "出厂前发现硬件、接线、程序和通讯问题",
      "为什么不选替代方案": "不做FAT会把问题带到现场，整改成本高。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0125",
      "网页公开摘要": "公开展示FAT-控制柜工厂测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0126",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "SAT-现场点对点测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "现场每个点位与PLC地址、画面、报警一致",
      "为什么选此路线/规格（数据逻辑）": "验证端子、线缆、点表、画面和现场设备一一对应",
      "为什么不选替代方案": "只做抽测会留下隐患点。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0126",
      "网页公开摘要": "公开展示SAT-现场点对点测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0127",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "CPU热备切换测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "模拟主CPU故障，确认备用CPU接管和输出保持",
      "为什么选此路线/规格（数据逻辑）": "证明双CPU不是纸面冗余",
      "为什么不选替代方案": "不测试切换无法确认无扰或可控切换。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0127",
      "网页公开摘要": "公开展示CPU热备切换测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0128",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "环网断链测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "断开环网一侧，确认通讯恢复和报警产生",
      "为什么选此路线/规格（数据逻辑）": "证明网络冗余有效",
      "为什么不选替代方案": "环网配置错误可能断链后不能恢复。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0128",
      "网页公开摘要": "公开展示环网断链测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0129",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "服务器切换测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "主服务器故障后备服务器接管画面、报警、趋势",
      "为什么选此路线/规格（数据逻辑）": "验证管理层冗余",
      "为什么不选替代方案": "服务器双机但数据不同步会导致切换无效。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0129",
      "网页公开摘要": "公开展示服务器切换测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0130",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "双电源切换测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "断开A路/B路，验证控制柜和执行器供电连续性",
      "为什么选此路线/规格（数据逻辑）": "验证供电冗余",
      "为什么不选替代方案": "无测试无法发现STS或电源路径错误。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0130",
      "网页公开摘要": "公开展示双电源切换测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0131",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "设备自保持测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "断通讯/断信号/PLC重启后设备保持安全状态",
      "为什么选此路线/规格（数据逻辑）": "验证失信、失电、重启自保持",
      "为什么不选替代方案": "自保持逻辑错误会导致设备误停或误启。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0131",
      "网页公开摘要": "公开展示设备自保持测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0132",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "启停顺序测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "按自动逻辑启动/停机完整冷源系统",
      "为什么选此路线/规格（数据逻辑）": "验证主机、泵、塔、阀门顺序和联锁",
      "为什么不选替代方案": "逻辑未测会在实际运行中暴露风险。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0132",
      "网页公开摘要": "公开展示启停顺序测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0133",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "低流量保护测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "模拟低流量，确认保护、报警和禁止启动动作",
      "为什么选此路线/规格（数据逻辑）": "保护主机和水系统",
      "为什么不选替代方案": "不测试保护会导致故障时动作不可靠。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0133",
      "网页公开摘要": "公开展示低流量保护测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0134",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "阀门到位测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "开关阀全开/全关反馈与联锁动作",
      "为什么选此路线/规格（数据逻辑）": "保证水路建立和隔离可靠",
      "为什么不选替代方案": "阀门未到位仍启动设备风险高。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0134",
      "网页公开摘要": "公开展示阀门到位测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0135",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "模拟量精度测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "4–20mA温度、压力、流量、开度校验",
      "为什么选此路线/规格（数据逻辑）": "保证控制依据准确",
      "为什么不选替代方案": "模拟量偏差会导致错误控制和能耗分析失真。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0135",
      "网页公开摘要": "公开展示模拟量精度测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0136",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "报警分级测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "触发不同等级报警，验证提示、声光、短信/工单",
      "为什么选此路线/规格（数据逻辑）": "保障运维响应",
      "为什么不选替代方案": "报警不测试会产生漏报或误报。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0136",
      "网页公开摘要": "公开展示报警分级测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0137",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "权限操作测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "不同权限账户操作、强制、参数修改测试",
      "为什么选此路线/规格（数据逻辑）": "避免误操作和越权",
      "为什么不选替代方案": "权限不分级会影响安全。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0137",
      "网页公开摘要": "公开展示权限操作测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0138",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "趋势与报表测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "趋势记录、能耗报表、运行小时、报警统计",
      "为什么选此路线/规格（数据逻辑）": "验证数据可用于运维和节能分析",
      "为什么不选替代方案": "只实现控制不实现数据沉淀，后期网站和AI接口不足。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0138",
      "网页公开摘要": "公开展示趋势与报表测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0139",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "测试验收",
      "对象层级": "验收级",
      "设备/配件/资料项": "第三方系统接口测试",
      "主要功能需求": "把设计逻辑、点表、冗余、联锁、报警和接口转化为可签认的测试证据。",
      "推荐技术路线/规格": "FAT + SAT + 单点测试 + 联锁测试 + 冗余测试 + 接口测试",
      "关键技术参数/控制指标": "向动环/DCIM/IOC平台传输状态、报警、能耗数据",
      "为什么选此路线/规格（数据逻辑）": "验证上层平台可见可用",
      "为什么不选替代方案": "接口未测会导致交付后数据孤岛。",
      "是否需要计算": "是",
      "计算输入参数": "测试步骤、输入条件、预期输出、实际输出、责任人、签认时间",
      "计算/校核公式": "测试合格 = 实际动作与预期逻辑一致 AND 记录完整 AND 问题闭环",
      "示例需求值": "全部关键逻辑可验证",
      "示例选型能力值": "形成签认记录",
      "裕度%": "100%关键项测试",
      "主要风险": "验收只看设备运行，不看逻辑和异常工况。",
      "控制措施": "每项测试绑定测试步骤、输入点、输出点、画面、报警、照片和问题闭环。",
      "验收/证据资料": "FAT/SAT报告、单点测试表、联锁测试表、报警测试表、接口测试记录。",
      "运维/交付资料": "测试报告归档、程序版本冻结、变更控制。",
      "访问等级": "Request Access",
      "受限资料包": "DC-PLC-09 Testing Acceptance",
      "网站接口ID": "dc-v12-0139",
      "网页公开摘要": "公开展示第三方系统接口测试作为验收证据目录；完整测试表受限查看。"
    },
    {
      "编号": "V12-0140",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "网站数据接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "PLC设备树接口",
      "主要功能需求": "把工程数据库转换为网站可读取、可筛选、可申请查看的数据接口。",
      "推荐技术路线/规格": "公开JSON只放脱敏摘要；敏感文件通过受限资料室申请",
      "关键技术参数/控制指标": "建议字段：equipment_tree；内容：系统/子系统/设备/点位层级",
      "为什么选此路线/规格（数据逻辑）": "前端生成三级/四级设备目录",
      "为什么不选替代方案": "无结构化设备树网站只能写静态文字。",
      "是否需要计算": "是",
      "计算输入参数": "数据ID、层级、访问等级、资料包ID、页面路径、申请入口",
      "计算/校核公式": "接口完整度 = 公开字段 + 受限包目录 + 访问等级 + 申请入口",
      "示例需求值": "支持网站三级/四级入口",
      "示例选型能力值": "支持受限资料目录",
      "裕度%": "按网站结构校核",
      "主要风险": "工程表和网站字段不一致，后续上线需要返工。",
      "控制措施": "从Excel主表预留网站接口ID、JSON字段建议、访问等级和受限资料包。",
      "验收/证据资料": "JSON字段表、页面路径表、受限资料包清单。",
      "运维/交付资料": "接口版本记录、数据更新流程、审批记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-10 Website Interface",
      "网站接口ID": "dc-v12-0140",
      "网页公开摘要": "公开展示PLC设备树接口如何支撑网站数据库和受限资料室。"
    },
    {
      "编号": "V12-0141",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "网站数据接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "PLC点表接口",
      "主要功能需求": "把工程数据库转换为网站可读取、可筛选、可申请查看的数据接口。",
      "推荐技术路线/规格": "公开JSON只放脱敏摘要；敏感文件通过受限资料室申请",
      "关键技术参数/控制指标": "建议字段：io_point_list；内容：设备、点位、信号类型、地址、报警等级",
      "为什么选此路线/规格（数据逻辑）": "支持受限资料室按点位查询",
      "为什么不选替代方案": "公开完整点表会泄露系统细节，需分级。",
      "是否需要计算": "是",
      "计算输入参数": "数据ID、层级、访问等级、资料包ID、页面路径、申请入口",
      "计算/校核公式": "接口完整度 = 公开字段 + 受限包目录 + 访问等级 + 申请入口",
      "示例需求值": "支持网站三级/四级入口",
      "示例选型能力值": "支持受限资料目录",
      "裕度%": "按网站结构校核",
      "主要风险": "工程表和网站字段不一致，后续上线需要返工。",
      "控制措施": "从Excel主表预留网站接口ID、JSON字段建议、访问等级和受限资料包。",
      "验收/证据资料": "JSON字段表、页面路径表、受限资料包清单。",
      "运维/交付资料": "接口版本记录、数据更新流程、审批记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-10 Website Interface",
      "网站接口ID": "dc-v12-0141",
      "网页公开摘要": "公开展示PLC点表接口如何支撑网站数据库和受限资料室。"
    },
    {
      "编号": "V12-0142",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "网站数据接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "控制逻辑接口",
      "主要功能需求": "把工程数据库转换为网站可读取、可筛选、可申请查看的数据接口。",
      "推荐技术路线/规格": "公开JSON只放脱敏摘要；敏感文件通过受限资料室申请",
      "关键技术参数/控制指标": "建议字段：control_logic_matrix；内容：逻辑名称、条件、输入、输出、延时、异常处理",
      "为什么选此路线/规格（数据逻辑）": "支持网站展示控制方法论",
      "为什么不选替代方案": "完整逻辑矩阵受限。",
      "是否需要计算": "是",
      "计算输入参数": "数据ID、层级、访问等级、资料包ID、页面路径、申请入口",
      "计算/校核公式": "接口完整度 = 公开字段 + 受限包目录 + 访问等级 + 申请入口",
      "示例需求值": "支持网站三级/四级入口",
      "示例选型能力值": "支持受限资料目录",
      "裕度%": "按网站结构校核",
      "主要风险": "工程表和网站字段不一致，后续上线需要返工。",
      "控制措施": "从Excel主表预留网站接口ID、JSON字段建议、访问等级和受限资料包。",
      "验收/证据资料": "JSON字段表、页面路径表、受限资料包清单。",
      "运维/交付资料": "接口版本记录、数据更新流程、审批记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-10 Website Interface",
      "网站接口ID": "dc-v12-0142",
      "网页公开摘要": "公开展示控制逻辑接口如何支撑网站数据库和受限资料室。"
    },
    {
      "编号": "V12-0143",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "网站数据接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "报警字典接口",
      "主要功能需求": "把工程数据库转换为网站可读取、可筛选、可申请查看的数据接口。",
      "推荐技术路线/规格": "公开JSON只放脱敏摘要；敏感文件通过受限资料室申请",
      "关键技术参数/控制指标": "建议字段：alarm_dictionary；内容：报警名称、等级、触发条件、响应策略",
      "为什么选此路线/规格（数据逻辑）": "支持运维管理知识库",
      "为什么不选替代方案": "阈值和联动细节受限。",
      "是否需要计算": "是",
      "计算输入参数": "数据ID、层级、访问等级、资料包ID、页面路径、申请入口",
      "计算/校核公式": "接口完整度 = 公开字段 + 受限包目录 + 访问等级 + 申请入口",
      "示例需求值": "支持网站三级/四级入口",
      "示例选型能力值": "支持受限资料目录",
      "裕度%": "按网站结构校核",
      "主要风险": "工程表和网站字段不一致，后续上线需要返工。",
      "控制措施": "从Excel主表预留网站接口ID、JSON字段建议、访问等级和受限资料包。",
      "验收/证据资料": "JSON字段表、页面路径表、受限资料包清单。",
      "运维/交付资料": "接口版本记录、数据更新流程、审批记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-10 Website Interface",
      "网站接口ID": "dc-v12-0143",
      "网页公开摘要": "公开展示报警字典接口如何支撑网站数据库和受限资料室。"
    },
    {
      "编号": "V12-0144",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "网站数据接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "验收证据接口",
      "主要功能需求": "把工程数据库转换为网站可读取、可筛选、可申请查看的数据接口。",
      "推荐技术路线/规格": "公开JSON只放脱敏摘要；敏感文件通过受限资料室申请",
      "关键技术参数/控制指标": "建议字段：acceptance_evidence；内容：测试项、证据类型、访问等级、资料包",
      "为什么选此路线/规格（数据逻辑）": "支持Restricted Data Room申请查看",
      "为什么不选替代方案": "原始报告和签字页不公开。",
      "是否需要计算": "是",
      "计算输入参数": "数据ID、层级、访问等级、资料包ID、页面路径、申请入口",
      "计算/校核公式": "接口完整度 = 公开字段 + 受限包目录 + 访问等级 + 申请入口",
      "示例需求值": "支持网站三级/四级入口",
      "示例选型能力值": "支持受限资料目录",
      "裕度%": "按网站结构校核",
      "主要风险": "工程表和网站字段不一致，后续上线需要返工。",
      "控制措施": "从Excel主表预留网站接口ID、JSON字段建议、访问等级和受限资料包。",
      "验收/证据资料": "JSON字段表、页面路径表、受限资料包清单。",
      "运维/交付资料": "接口版本记录、数据更新流程、审批记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-10 Website Interface",
      "网站接口ID": "dc-v12-0144",
      "网页公开摘要": "公开展示验收证据接口如何支撑网站数据库和受限资料室。"
    },
    {
      "编号": "V12-0145",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "网站数据接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "计算模型接口",
      "主要功能需求": "把工程数据库转换为网站可读取、可筛选、可申请查看的数据接口。",
      "推荐技术路线/规格": "公开JSON只放脱敏摘要；敏感文件通过受限资料室申请",
      "关键技术参数/控制指标": "建议字段：calculation_model；内容：公式、输入字段、结果字段、裕度字段",
      "为什么选此路线/规格（数据逻辑）": "支持后续在线计算或下载模板",
      "为什么不选替代方案": "项目参数和结果受限。",
      "是否需要计算": "是",
      "计算输入参数": "数据ID、层级、访问等级、资料包ID、页面路径、申请入口",
      "计算/校核公式": "接口完整度 = 公开字段 + 受限包目录 + 访问等级 + 申请入口",
      "示例需求值": "支持网站三级/四级入口",
      "示例选型能力值": "支持受限资料目录",
      "裕度%": "按网站结构校核",
      "主要风险": "工程表和网站字段不一致，后续上线需要返工。",
      "控制措施": "从Excel主表预留网站接口ID、JSON字段建议、访问等级和受限资料包。",
      "验收/证据资料": "JSON字段表、页面路径表、受限资料包清单。",
      "运维/交付资料": "接口版本记录、数据更新流程、审批记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-10 Website Interface",
      "网站接口ID": "dc-v12-0145",
      "网页公开摘要": "公开展示计算模型接口如何支撑网站数据库和受限资料室。"
    },
    {
      "编号": "V12-0146",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "网站数据接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "网页公开摘要接口",
      "主要功能需求": "把工程数据库转换为网站可读取、可筛选、可申请查看的数据接口。",
      "推荐技术路线/规格": "公开JSON只放脱敏摘要；敏感文件通过受限资料室申请",
      "关键技术参数/控制指标": "建议字段：public_summary；内容：脱敏摘要、为什么选、为什么不选、风险措施",
      "为什么选此路线/规格（数据逻辑）": "支持Featured Services数据中心页面",
      "为什么不选替代方案": "摘要不含品牌价格原图。",
      "是否需要计算": "是",
      "计算输入参数": "数据ID、层级、访问等级、资料包ID、页面路径、申请入口",
      "计算/校核公式": "接口完整度 = 公开字段 + 受限包目录 + 访问等级 + 申请入口",
      "示例需求值": "支持网站三级/四级入口",
      "示例选型能力值": "支持受限资料目录",
      "裕度%": "按网站结构校核",
      "主要风险": "工程表和网站字段不一致，后续上线需要返工。",
      "控制措施": "从Excel主表预留网站接口ID、JSON字段建议、访问等级和受限资料包。",
      "验收/证据资料": "JSON字段表、页面路径表、受限资料包清单。",
      "运维/交付资料": "接口版本记录、数据更新流程、审批记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-10 Website Interface",
      "网站接口ID": "dc-v12-0146",
      "网页公开摘要": "公开展示网页公开摘要接口如何支撑网站数据库和受限资料室。"
    },
    {
      "编号": "V12-0147",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "网站数据接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "资料包权限接口",
      "主要功能需求": "把工程数据库转换为网站可读取、可筛选、可申请查看的数据接口。",
      "推荐技术路线/规格": "公开JSON只放脱敏摘要；敏感文件通过受限资料室申请",
      "关键技术参数/控制指标": "建议字段：restricted_package；内容：资料包、申请对象、审批要求、NDA标记",
      "为什么选此路线/规格（数据逻辑）": "支持受限查阅功能",
      "为什么不选替代方案": "真实文件链接不放公开JSON。",
      "是否需要计算": "是",
      "计算输入参数": "数据ID、层级、访问等级、资料包ID、页面路径、申请入口",
      "计算/校核公式": "接口完整度 = 公开字段 + 受限包目录 + 访问等级 + 申请入口",
      "示例需求值": "支持网站三级/四级入口",
      "示例选型能力值": "支持受限资料目录",
      "裕度%": "按网站结构校核",
      "主要风险": "工程表和网站字段不一致，后续上线需要返工。",
      "控制措施": "从Excel主表预留网站接口ID、JSON字段建议、访问等级和受限资料包。",
      "验收/证据资料": "JSON字段表、页面路径表、受限资料包清单。",
      "运维/交付资料": "接口版本记录、数据更新流程、审批记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-10 Website Interface",
      "网站接口ID": "dc-v12-0147",
      "网页公开摘要": "公开展示资料包权限接口如何支撑网站数据库和受限资料室。"
    },
    {
      "编号": "V12-0148",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "网站数据接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "图片图表接口",
      "主要功能需求": "把工程数据库转换为网站可读取、可筛选、可申请查看的数据接口。",
      "推荐技术路线/规格": "公开JSON只放脱敏摘要；敏感文件通过受限资料室申请",
      "关键技术参数/控制指标": "建议字段：visual_assets；内容：缩略图、脱敏图、访问等级、说明",
      "为什么选此路线/规格（数据逻辑）": "支持网站视觉呈现",
      "为什么不选替代方案": "原始截图和客户图纸受限。",
      "是否需要计算": "是",
      "计算输入参数": "数据ID、层级、访问等级、资料包ID、页面路径、申请入口",
      "计算/校核公式": "接口完整度 = 公开字段 + 受限包目录 + 访问等级 + 申请入口",
      "示例需求值": "支持网站三级/四级入口",
      "示例选型能力值": "支持受限资料目录",
      "裕度%": "按网站结构校核",
      "主要风险": "工程表和网站字段不一致，后续上线需要返工。",
      "控制措施": "从Excel主表预留网站接口ID、JSON字段建议、访问等级和受限资料包。",
      "验收/证据资料": "JSON字段表、页面路径表、受限资料包清单。",
      "运维/交付资料": "接口版本记录、数据更新流程、审批记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-10 Website Interface",
      "网站接口ID": "dc-v12-0148",
      "网页公开摘要": "公开展示图片图表接口如何支撑网站数据库和受限资料室。"
    },
    {
      "编号": "V12-0149",
      "一级板块": "Featured Services",
      "二级入口": "featured-services.html",
      "三级专题": "featured/data-center.html",
      "四级分类": "Cooling PLC Control",
      "系统组": "暖通自控",
      "子系统": "网站数据接口",
      "对象层级": "接口级",
      "设备/配件/资料项": "版本变更接口",
      "主要功能需求": "把工程数据库转换为网站可读取、可筛选、可申请查看的数据接口。",
      "推荐技术路线/规格": "公开JSON只放脱敏摘要；敏感文件通过受限资料室申请",
      "关键技术参数/控制指标": "建议字段：version_control；内容：版本号、变更原因、变更人、日期",
      "为什么选此路线/规格（数据逻辑）": "支持数据库持续迭代",
      "为什么不选替代方案": "内部变更记录受限。",
      "是否需要计算": "是",
      "计算输入参数": "数据ID、层级、访问等级、资料包ID、页面路径、申请入口",
      "计算/校核公式": "接口完整度 = 公开字段 + 受限包目录 + 访问等级 + 申请入口",
      "示例需求值": "支持网站三级/四级入口",
      "示例选型能力值": "支持受限资料目录",
      "裕度%": "按网站结构校核",
      "主要风险": "工程表和网站字段不一致，后续上线需要返工。",
      "控制措施": "从Excel主表预留网站接口ID、JSON字段建议、访问等级和受限资料包。",
      "验收/证据资料": "JSON字段表、页面路径表、受限资料包清单。",
      "运维/交付资料": "接口版本记录、数据更新流程、审批记录。",
      "访问等级": "Public Summary",
      "受限资料包": "DC-PLC-10 Website Interface",
      "网站接口ID": "dc-v12-0149",
      "网页公开摘要": "公开展示版本变更接口如何支撑网站数据库和受限资料室。"
    }
  ]
}